
OS:Version,
  {e90c83ca-8a6f-4821-9abe-e31a1588ff83}, !- Handle
  1.8.0;                                  !- Version Identifier

OS:Site,
  {f6bc4f72-5921-4948-81bb-d2f2c354b7b8}, !- Handle
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {91960bc7-8aad-49bc-b36e-8fa824ddadc6}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {eb6b6c1b-f95a-4af7-83c1-6c96460f904a}, !- Handle
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {764f8ae0-da31-48c7-b64a-080f777f6600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a88e534-6895-4ea5-8a12-fd942d405d6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Handle
  Typical Interior Floor,                 !- Name
  {775916d1-3fad-4cfc-864f-1b85260139ed}, !- Surface Rendering Name
  {162ba2e5-db3d-43af-ab3d-1fb527d496d8}, !- Layer 1
  {a13a95c5-222f-4471-970e-ce553f605170}; !- Layer 2

OS:Material,
  {162ba2e5-db3d-43af-ab3d-1fb527d496d8}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a13a95c5-222f-4471-970e-ce553f605170}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:ThermalZone,
  {21a80833-aaff-4d53-b61b-643b62966db5}, !- Handle
  TopFloor_Plenum ZN Thermal Zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {188a1321-fc91-49c2-bc63-edc3f7ea293e}, !- Zone Air Inlet Port List
  {fa5e3f3d-0224-448c-b2fb-80d16f5facec}, !- Zone Air Exhaust Port List
  {b38997a9-66f9-4c43-88f6-894515ba1165}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27a49be9-5566-4a38-af32-733853280edc}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {b901b514-c8e4-4045-9a4a-e3d96be42f07}, !- Handle
  {78bfc6fa-de69-42e0-af74-fdbcaa670306}, !- Name
  {b38997a9-66f9-4c43-88f6-894515ba1165}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b38997a9-66f9-4c43-88f6-894515ba1165}, !- Handle
  {66efd020-3482-45e1-8103-625cb7d6c2e2}, !- Name
  {21a80833-aaff-4d53-b61b-643b62966db5}, !- Source Object
  11,                                     !- Outlet Port
  {b901b514-c8e4-4045-9a4a-e3d96be42f07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {188a1321-fc91-49c2-bc63-edc3f7ea293e}, !- Handle
  {b4dd9c70-fdce-4dcd-b51b-1a48029829c3}, !- Name
  {21a80833-aaff-4d53-b61b-643b62966db5}; !- HVAC Component

OS:PortList,
  {fa5e3f3d-0224-448c-b2fb-80d16f5facec}, !- Handle
  {0234e508-6cb9-421a-8214-64816aecf266}, !- Name
  {21a80833-aaff-4d53-b61b-643b62966db5}; !- HVAC Component

OS:Sizing:Zone,
  {b8fb1b43-aa80-44a6-8c3a-e7673ea97ec5}, !- Handle
  {21a80833-aaff-4d53-b61b-643b62966db5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a8544dd-324c-4e3f-a98b-cbd4c4f1b9bd}, !- Handle
  {990470a0-ce3a-4923-b175-78838cce42f7}, !- Name
  {21a80833-aaff-4d53-b61b-643b62966db5}; !- Thermal Zone

OS:Space,
  {764f8ae0-da31-48c7-b64a-080f777f6600}, !- Handle
  TopFloor_Plenum ZN,                     !- Name
  {b3bd901a-2a9f-4d70-b641-168917399375}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {21a80833-aaff-4d53-b61b-643b62966db5}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Day,
  {7c40559c-b1e1-4c78-b7a2-ccd170a8ca58}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {c0485420-5f45-465d-92a5-153bc833a077}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Summer Design Day 2, !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:ScheduleTypeLimits,
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Surface,
  {f19697e5-6edf-4dad-9978-ce7a99a90c81}, !- Handle
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  {32b76ad6-3a58-4e21-b12d-75b12fb676c1}, !- Surface Rendering Name
  {ca43b516-8a78-43b6-a80a-51880930df97}, !- Layer 1
  {76bd4f8a-976e-449b-bc34-0537122be8df}, !- Layer 2
  {d81e34d4-ada4-4a01-b854-157f0d074cea}, !- Layer 3
  {76bd4f8a-976e-449b-bc34-0537122be8df}; !- Layer 4

OS:Material,
  {ca43b516-8a78-43b6-a80a-51880930df97}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {76bd4f8a-976e-449b-bc34-0537122be8df}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d81e34d4-ada4-4a01-b854-157f0d074cea}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {3675b5bd-b76e-4aaa-a175-402eaaa161a3}, !- Handle
  MidFloor_Plenum ZN Thermal Zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3781fd95-2506-4acc-98c4-69a35ddfff8e}, !- Zone Air Inlet Port List
  {0c81589e-bf75-45fb-aa66-a058c3d8a0a1}, !- Zone Air Exhaust Port List
  {f5a26fb9-5a05-4f55-87aa-6ac6e4141f97}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2fb1f555-39e4-466d-8f3b-745af9517060}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {ea332b8a-fcf0-459c-8c3e-68b786af0194}, !- Handle
  {b417e89f-6132-4264-bd13-8f4fb32400fd}, !- Name
  {f5a26fb9-5a05-4f55-87aa-6ac6e4141f97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5a26fb9-5a05-4f55-87aa-6ac6e4141f97}, !- Handle
  {cb27ee5b-ec84-487d-b1b3-99662102cce6}, !- Name
  {3675b5bd-b76e-4aaa-a175-402eaaa161a3}, !- Source Object
  11,                                     !- Outlet Port
  {ea332b8a-fcf0-459c-8c3e-68b786af0194}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3781fd95-2506-4acc-98c4-69a35ddfff8e}, !- Handle
  {ad419aa7-fda0-4dcc-be05-f4df8acfd622}, !- Name
  {3675b5bd-b76e-4aaa-a175-402eaaa161a3}; !- HVAC Component

OS:PortList,
  {0c81589e-bf75-45fb-aa66-a058c3d8a0a1}, !- Handle
  {a17d70e6-c1fd-45b7-ab4b-ac97c77ed6b7}, !- Name
  {3675b5bd-b76e-4aaa-a175-402eaaa161a3}; !- HVAC Component

OS:Sizing:Zone,
  {9f3af4ff-3c65-4a71-81b2-255e78ff5a66}, !- Handle
  {3675b5bd-b76e-4aaa-a175-402eaaa161a3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f17a8221-4879-4f23-84e8-74f5951913c2}, !- Handle
  {18dc0417-441e-4a8e-beaa-54d4f0866708}, !- Name
  {3675b5bd-b76e-4aaa-a175-402eaaa161a3}; !- Thermal Zone

OS:Space,
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Handle
  MidFloor_Plenum ZN,                     !- Name
  {b3bd901a-2a9f-4d70-b641-168917399375}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3675b5bd-b76e-4aaa-a175-402eaaa161a3}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:ThermalZone,
  {2e0492d0-bc5f-47d3-bb21-36cae7110e38}, !- Handle
  Perimeter_mid_ZN_2 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d13dbe9d-1d6b-4d9a-ba24-2e83dc4715cc}, !- Zone Air Inlet Port List
  {0b8eae40-d3bb-4149-90a6-3e353ff67408}, !- Zone Air Exhaust Port List
  {0ba38d03-ac65-46ac-b350-016b0f77922c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {35931c62-b721-4e73-a555-f73ad684df08}, !- Primary Daylighting Control Name
  0.549125208827059,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34163efb-dc3d-42f8-9168-5da3e225aeea}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {6176e2fc-c93a-41ce-a177-3c63b04ebc0e}, !- Handle
  {f79f30a9-11ef-434a-8ac9-9e5fdfbb18fa}, !- Name
  {0ba38d03-ac65-46ac-b350-016b0f77922c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ba38d03-ac65-46ac-b350-016b0f77922c}, !- Handle
  {c8ebf8fc-fb72-4c4d-ae15-fd8381ab5ccf}, !- Name
  {2e0492d0-bc5f-47d3-bb21-36cae7110e38}, !- Source Object
  11,                                     !- Outlet Port
  {6176e2fc-c93a-41ce-a177-3c63b04ebc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d13dbe9d-1d6b-4d9a-ba24-2e83dc4715cc}, !- Handle
  {36fd4084-b13a-405f-b064-a0c3557078c7}, !- Name
  {2e0492d0-bc5f-47d3-bb21-36cae7110e38}; !- HVAC Component

OS:PortList,
  {0b8eae40-d3bb-4149-90a6-3e353ff67408}, !- Handle
  {192f2742-ef1d-4085-9de1-5fd1145b0b7a}, !- Name
  {2e0492d0-bc5f-47d3-bb21-36cae7110e38}; !- HVAC Component

OS:Sizing:Zone,
  {f9d3304d-9cda-4062-9247-f3e77ac1bf09}, !- Handle
  {2e0492d0-bc5f-47d3-bb21-36cae7110e38}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {01caf09a-fee0-4cef-b271-f9739c70bb2f}, !- Handle
  {34b73668-86c9-4af6-bfea-015ff5a05596}, !- Name
  {2e0492d0-bc5f-47d3-bb21-36cae7110e38}; !- Thermal Zone

OS:Space,
  {9aefd1c8-a7be-4369-846e-6690d647f16e}, !- Handle
  Perimeter_mid_ZN_2 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2e0492d0-bc5f-47d3-bb21-36cae7110e38}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Handle
  {e115a74c-4bbb-4752-b5e4-59b18840f998}, !- Name
  {6f050f53-bc80-48bd-aeaf-03e6b175263a}, !- Heating Setpoint Temperature Schedule Name
  {feff102b-1ba5-4f2e-b5a8-30060008e3f9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Year,
  {6f050f53-bc80-48bd-aeaf-03e6b175263a}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5bb8f137-264b-4a9a-9264-88cc4665530a}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {5bb8f137-264b-4a9a-9264-88cc4665530a}, !- Handle
  Schedule:Week:Daily {189c0b83-11bb-4b0c-8f70-1ad65c589bb9}, !- Name
  ,                                       !- Schedule Rendering Name
  {67b7acf1-e109-42a4-8ee6-c641c54275a5}, !- Sunday Schedule:Day Name
  {0299d9d7-f09f-4f9a-8e8a-8e77999cfea2}, !- Monday Schedule:Day Name
  {0299d9d7-f09f-4f9a-8e8a-8e77999cfea2}, !- Tuesday Schedule:Day Name
  {0299d9d7-f09f-4f9a-8e8a-8e77999cfea2}, !- Wednesday Schedule:Day Name
  {0299d9d7-f09f-4f9a-8e8a-8e77999cfea2}, !- Thursday Schedule:Day Name
  {0299d9d7-f09f-4f9a-8e8a-8e77999cfea2}, !- Friday Schedule:Day Name
  {1776ca2e-818e-4424-acec-301dd98649cc}, !- Saturday Schedule:Day Name
  {67b7acf1-e109-42a4-8ee6-c641c54275a5}, !- Holiday Schedule:Day Name
  {8b90babe-4c04-45ab-b90f-24cf7b5f71d0}, !- SummerDesignDay Schedule:Day Name
  {e40ff817-2dfe-45fd-81bb-752a6106ccde}, !- WinterDesignDay Schedule:Day Name
  {67b7acf1-e109-42a4-8ee6-c641c54275a5}, !- CustomDay1 Schedule:Day Name
  {67b7acf1-e109-42a4-8ee6-c641c54275a5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {67b7acf1-e109-42a4-8ee6-c641c54275a5}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0299d9d7-f09f-4f9a-8e8a-8e77999cfea2}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Summer Design Day 2, !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1776ca2e-818e-4424-acec-301dd98649cc}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Summer Design Day 1, !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {8b90babe-4c04-45ab-b90f-24cf7b5f71d0}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e40ff817-2dfe-45fd-81bb-752a6106ccde}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:YearDescription,
  {2ef59970-aab4-4a43-a56c-3960dcccc945}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Schedule:Year,
  {feff102b-1ba5-4f2e-b5a8-30060008e3f9}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM,    !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5da4091a-b2c8-406a-809d-64290fc47356}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {5da4091a-b2c8-406a-809d-64290fc47356}, !- Handle
  Schedule:Week:Daily {66150333-9b1c-468a-82c0-06b1d07c58f9}, !- Name
  ,                                       !- Schedule Rendering Name
  {0ca8c665-ff49-4e2d-84be-88b456b398a8}, !- Sunday Schedule:Day Name
  {c0485420-5f45-465d-92a5-153bc833a077}, !- Monday Schedule:Day Name
  {c0485420-5f45-465d-92a5-153bc833a077}, !- Tuesday Schedule:Day Name
  {c0485420-5f45-465d-92a5-153bc833a077}, !- Wednesday Schedule:Day Name
  {c0485420-5f45-465d-92a5-153bc833a077}, !- Thursday Schedule:Day Name
  {c0485420-5f45-465d-92a5-153bc833a077}, !- Friday Schedule:Day Name
  {62b270db-d7be-4a69-998d-fd48d90714a4}, !- Saturday Schedule:Day Name
  {0ca8c665-ff49-4e2d-84be-88b456b398a8}, !- Holiday Schedule:Day Name
  {68bd6112-c571-4752-9f08-c51a6d095195}, !- SummerDesignDay Schedule:Day Name
  {f85d982e-6206-4e35-aaef-7fd0418e24fc}, !- WinterDesignDay Schedule:Day Name
  {0ca8c665-ff49-4e2d-84be-88b456b398a8}, !- CustomDay1 Schedule:Day Name
  {0ca8c665-ff49-4e2d-84be-88b456b398a8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {0ca8c665-ff49-4e2d-84be-88b456b398a8}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {62b270db-d7be-4a69-998d-fd48d90714a4}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {68bd6112-c571-4752-9f08-c51a6d095195}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Summer Design Day 1, !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {f85d982e-6206-4e35-aaef-7fd0418e24fc}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {6f9835fc-ffdb-4995-bed1-f07e634a90af}, !- Handle
  90.1-2010 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Quadratic,
  {3ea24da3-3b02-4da1-bb4a-4777b04789c0}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:InternalMass:Definition,
  {f4d4edd1-ee50-4dd6-979e-8a822f19599d}, !- Handle
  Perimeter_top_ZN_1 Mass Definition,     !- Name
  {d212cd3e-a367-479d-8f1c-fe0c0b72e1d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.67628196,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {d212cd3e-a367-479d-8f1c-fe0c0b72e1d2}, !- Handle
  InteriorFurnishings,                    !- Name
  {dad43a1c-c9e4-48cd-977a-98388afdb3b2}, !- Surface Rendering Name
  {51161931-d983-4a22-aa83-0829400fe961}; !- Layer 1

OS:Material,
  {51161931-d983-4a22-aa83-0829400fe961}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {777fe58a-3378-413a-8a87-7817b511225a}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {f4d4edd1-ee50-4dd6-979e-8a822f19599d}, !- Internal Mass Definition Name
  {f5348fbd-597d-4832-8ec1-6a70107dfe27}; !- Space or SpaceType Name

OS:ThermalZone,
  {83d0fb79-33db-48fb-b3b2-99b2f076051a}, !- Handle
  Perimeter_top_ZN_1 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfb8a4e2-6cbd-4fe0-bf2c-66b71d13f3fa}, !- Zone Air Inlet Port List
  {40661b84-8a66-4c53-9eab-5b5a4a3b855a}, !- Zone Air Exhaust Port List
  {17d33415-cf4b-47f1-a010-e003dc975d99}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {0b8d530c-4766-4f01-a579-afe861363c7a}, !- Primary Daylighting Control Name
  0.534546491669795,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {837b2978-3e5e-446e-8994-305d5f2c65d8}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {b3da29ee-1082-4fad-bab8-db13e91716ce}, !- Handle
  {28e7f6e4-4664-480d-84c5-ee4eb5a760e7}, !- Name
  {17d33415-cf4b-47f1-a010-e003dc975d99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17d33415-cf4b-47f1-a010-e003dc975d99}, !- Handle
  {355910c4-70d1-435a-a70a-a9d4406ba8fd}, !- Name
  {83d0fb79-33db-48fb-b3b2-99b2f076051a}, !- Source Object
  11,                                     !- Outlet Port
  {b3da29ee-1082-4fad-bab8-db13e91716ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfb8a4e2-6cbd-4fe0-bf2c-66b71d13f3fa}, !- Handle
  {fcc3b78a-da2a-4549-811b-d7d236bd3eaf}, !- Name
  {83d0fb79-33db-48fb-b3b2-99b2f076051a}; !- HVAC Component

OS:PortList,
  {40661b84-8a66-4c53-9eab-5b5a4a3b855a}, !- Handle
  {4b51d793-bdca-4ebf-ad0c-b363d3906b89}, !- Name
  {83d0fb79-33db-48fb-b3b2-99b2f076051a}; !- HVAC Component

OS:Sizing:Zone,
  {551c4200-5748-4cab-a1c6-aeb8345aeb17}, !- Handle
  {83d0fb79-33db-48fb-b3b2-99b2f076051a}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {45b804d9-55d4-4430-b857-60c6e1a71ca0}, !- Handle
  {05a055f5-397d-4b35-bc92-d7ea4afc96b4}, !- Name
  {83d0fb79-33db-48fb-b3b2-99b2f076051a}; !- Thermal Zone

OS:Space,
  {f5348fbd-597d-4832-8ec1-6a70107dfe27}, !- Handle
  Perimeter_top_ZN_1 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {83d0fb79-33db-48fb-b3b2-99b2f076051a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {24258cdb-5483-4fe8-81d5-439febc4a8b0}, !- Handle
  Perimeter_mid_ZN_4 ZN Thermostat Schedule, !- Name
  {dd7891ab-00e8-4ed9-bdae-329b16722139}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {dd7891ab-00e8-4ed9-bdae-329b16722139}, !- Handle
  Perimeter_mid_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Surface,
  {9a4fff1a-ce30-4217-867d-22a4e82ad826}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {8b89945b-fb89-48ea-b512-23e950b44bf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc6e8c9-ab33-4557-afc4-d8a9eb2c8f56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Handle
  Typical Interior Ceiling,               !- Name
  {32c85cd1-0e94-4b76-8fe8-a8fb34c27ba4}, !- Surface Rendering Name
  {a13a95c5-222f-4471-970e-ce553f605170}, !- Layer 1
  {162ba2e5-db3d-43af-ab3d-1fb527d496d8}; !- Layer 2

OS:ThermalZone,
  {049f1c7e-7268-4a27-a616-7f7e086e7aea}, !- Handle
  Perimeter_mid_ZN_3 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1076db7-9795-4e4e-9ba6-d3c2f3114a67}, !- Zone Air Inlet Port List
  {7a57d8fa-276d-400b-b756-95a9e60ccdcf}, !- Zone Air Exhaust Port List
  {37955755-f51c-4030-8a94-fcae3e63da83}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {ad6baa41-6bcd-41b0-893b-0ea051ca5fe6}, !- Primary Daylighting Control Name
  0.534546491669796,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8cdf4612-a57e-41a6-8efa-4bd7e616ceea}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {25323a84-b3d2-42b9-ab09-2bf3fbff07e3}, !- Handle
  {b349c3d6-932a-445a-b3e5-35d3d7c3133c}, !- Name
  {37955755-f51c-4030-8a94-fcae3e63da83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37955755-f51c-4030-8a94-fcae3e63da83}, !- Handle
  {2bb361ed-ee69-4c02-86c2-9a45566773ce}, !- Name
  {049f1c7e-7268-4a27-a616-7f7e086e7aea}, !- Source Object
  11,                                     !- Outlet Port
  {25323a84-b3d2-42b9-ab09-2bf3fbff07e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1076db7-9795-4e4e-9ba6-d3c2f3114a67}, !- Handle
  {805d88e5-b641-4ced-ae1e-301b45c3f5ac}, !- Name
  {049f1c7e-7268-4a27-a616-7f7e086e7aea}; !- HVAC Component

OS:PortList,
  {7a57d8fa-276d-400b-b756-95a9e60ccdcf}, !- Handle
  {92291b36-de4d-4143-80b9-b9224cd26147}, !- Name
  {049f1c7e-7268-4a27-a616-7f7e086e7aea}; !- HVAC Component

OS:Sizing:Zone,
  {abb92dcc-a076-41c6-b7d6-a7aac1ed8b47}, !- Handle
  {049f1c7e-7268-4a27-a616-7f7e086e7aea}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3f0cbcb1-3844-455d-97c9-c22187d6dbd4}, !- Handle
  {2ed87cbf-cd69-4052-9b83-d0f5044852ef}, !- Name
  {049f1c7e-7268-4a27-a616-7f7e086e7aea}; !- Thermal Zone

OS:Space,
  {8b89945b-fb89-48ea-b512-23e950b44bf9}, !- Handle
  Perimeter_mid_ZN_3 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {049f1c7e-7268-4a27-a616-7f7e086e7aea}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {69260778-29a8-4813-907a-b33b009ec582}, !- Handle
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {f5348fbd-597d-4832-8ec1-6a70107dfe27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f7d9b47-4a35-4a8c-b907-382dba059806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Handle
  Typical Interior Wall,                  !- Name
  {4d6ca67c-7328-4765-9fc5-314cd8ad8fe8}, !- Surface Rendering Name
  {24c09f4c-d8ab-4215-a2f3-be57e3918073}, !- Layer 1
  {24c09f4c-d8ab-4215-a2f3-be57e3918073}; !- Layer 2

OS:Material,
  {24c09f4c-d8ab-4215-a2f3-be57e3918073}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Surface,
  {4e5f7331-2a40-497e-9e97-85ca69017cfd}, !- Handle
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {764f8ae0-da31-48c7-b64a-080f777f6600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.8872;                    !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Surface,
  {4dfbb086-32cc-48e6-99d6-a5311ca133ad}, !- Handle
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {9aefd1c8-a7be-4369-846e-6690d647f16e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ba61260-bd0c-4bd3-9e69-e0cb0319f189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02cd4897-5cd0-42e8-9238-3f4a63aeb126}, !- Handle
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dcd2e27-db9a-4a06-89bf-8fca15c5546f}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5c93913-02bf-4808-a2ce-3b4d821b6d63}, !- Construction Name
  {799e5500-f738-4804-a35f-4c30e22ac17b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 10.2541,                !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 8.9461,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 8.9461,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.2541;                    !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f5c93913-02bf-4808-a2ce-3b4d821b6d63}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  {c550e599-694b-4157-9491-0ee6847bdd5b}, !- Surface Rendering Name
  {3e72f37d-5432-4eb8-bb93-6e057924c5b2}, !- Layer 1
  {b3d5498f-bb4f-4f71-85f0-54d81ca48f75}, !- Layer 2
  {06375cd8-3b01-4a67-b119-7aec00123e13}; !- Layer 3

OS:WindowMaterial:Glazing,
  {3e72f37d-5432-4eb8-bb93-6e057924c5b2}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {b3d5498f-bb4f-4f71-85f0-54d81ca48f75}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {06375cd8-3b01-4a67-b119-7aec00123e13}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Surface,
  {799e5500-f738-4804-a35f-4c30e22ac17b}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {a73ca77a-85f3-48a8-9324-6a36740ed7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ecac2e9e-6929-4724-8cfd-5bde4e25ff68}, !- Handle
  Perimeter_top_ZN_3 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cb2c857-9420-4a86-b0ab-7bdbd3ae0b0a}, !- Zone Air Inlet Port List
  {03389256-d2af-4d9f-ab26-db94fe4870aa}, !- Zone Air Exhaust Port List
  {68b2aec1-9223-4fb6-8943-295fbbf76315}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  0.534546491669796,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11423952-e92b-4286-b19d-bf18d2580d70}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a6ffe2f9-8e1f-42a9-bf10-07713bf70e93}, !- Handle
  {7a357e77-1b0d-4f70-a2bb-02a055252786}, !- Name
  {68b2aec1-9223-4fb6-8943-295fbbf76315}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68b2aec1-9223-4fb6-8943-295fbbf76315}, !- Handle
  {1951eda9-9a0b-4844-9c42-1f8d83ece677}, !- Name
  {ecac2e9e-6929-4724-8cfd-5bde4e25ff68}, !- Source Object
  11,                                     !- Outlet Port
  {a6ffe2f9-8e1f-42a9-bf10-07713bf70e93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cb2c857-9420-4a86-b0ab-7bdbd3ae0b0a}, !- Handle
  {9d4500e0-ff55-45f6-928d-a33dea304387}, !- Name
  {ecac2e9e-6929-4724-8cfd-5bde4e25ff68}; !- HVAC Component

OS:PortList,
  {03389256-d2af-4d9f-ab26-db94fe4870aa}, !- Handle
  {60323811-7085-49fc-841f-0cc94ac02e01}, !- Name
  {ecac2e9e-6929-4724-8cfd-5bde4e25ff68}; !- HVAC Component

OS:Sizing:Zone,
  {7eff2d7b-9184-4437-acf7-2b8e2c9dfd54}, !- Handle
  {ecac2e9e-6929-4724-8cfd-5bde4e25ff68}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {886d1f75-ea0d-42fc-a152-564e3341b839}, !- Handle
  {c4bec1c3-b9b6-4ba9-9067-48eeed8f88e0}, !- Name
  {ecac2e9e-6929-4724-8cfd-5bde4e25ff68}; !- Thermal Zone

OS:Space,
  {a73ca77a-85f3-48a8-9324-6a36740ed7c9}, !- Handle
  Perimeter_top_ZN_3 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ecac2e9e-6929-4724-8cfd-5bde4e25ff68}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Week,
  {b8e35649-93fb-4991-be24-2a71d5f437b6}, !- Handle
  Schedule:Week:Daily {b73e82c3-31d4-4e49-9d01-2657ec128ac8}, !- Name
  ,                                       !- Schedule Rendering Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- Sunday Schedule:Day Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- Monday Schedule:Day Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- Tuesday Schedule:Day Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- Wednesday Schedule:Day Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- Thursday Schedule:Day Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- Friday Schedule:Day Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- Saturday Schedule:Day Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- Holiday Schedule:Day Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- SummerDesignDay Schedule:Day Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- WinterDesignDay Schedule:Day Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- CustomDay1 Schedule:Day Name
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {3f00dda2-d4a3-4797-9010-cebca0e4601f}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {21a2a54d-4a45-4ada-80b1-e473846cf909}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dcde6a59-08b1-4f11-bc39-4b1f4c7491b9}, !- Handle
  Medium Office Bldg Swh Summer Design Day 1, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Curve:Biquadratic,
  {c30a477f-882f-4014-84df-b42da1c7df4d}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Compact,
  {5313d15e-e9ab-4dbd-badd-2ac2f8242523}, !- Handle
  Perimeter_bot_ZN_4 ZN Thermostat Schedule, !- Name
  {c3a2f6b2-156c-43f3-bb69-336b8d80ba30}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {c3a2f6b2-156c-43f3-bb69-336b8d80ba30}, !- Handle
  Perimeter_bot_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Construction,
  {c919b4f2-ca12-42f2-ba29-72bb286aec90}, !- Handle
  Basement Floor construction,            !- Name
  {2f65918b-be56-4e0b-a7ef-a20e21ba526e}, !- Surface Rendering Name
  {81be9a59-f6bb-40d9-89f4-ee159509f90d}, !- Layer 1
  {a13a95c5-222f-4471-970e-ce553f605170}; !- Layer 2

OS:Material,
  {81be9a59-f6bb-40d9-89f4-ee159509f90d}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Day,
  {600f03f9-b93b-445f-a9f8-d1c585df4a4c}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day 2, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:InternalMass:Definition,
  {3a227a4d-f159-470f-b1fc-532043083f80}, !- Handle
  Core_mid Mass Definition,               !- Name
  {d212cd3e-a367-479d-8f1c-fe0c0b72e1d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.07314364,                          !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ba4849ec-fc80-4969-8fc6-42e038606ed7}, !- Handle
  Core_mid Mass,                          !- Name
  {3a227a4d-f159-470f-b1fc-532043083f80}, !- Internal Mass Definition Name
  {3b516645-d6e6-4177-bf6b-2e4139d957fe}; !- Space or SpaceType Name

OS:ThermalZone,
  {703d7d84-224e-40b8-9097-ed590647e5f5}, !- Handle
  Core_mid ZN Thermal Zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f363d444-3623-4fb8-8bb5-f565c5c40552}, !- Zone Air Inlet Port List
  {751b1a7f-f0e5-4536-a329-72ca42d1a786}, !- Zone Air Exhaust Port List
  {67ad203b-8c55-4b16-9ab9-a9f02973921e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a366a60f-3e3e-4908-ac77-42157db4c019}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {3176b0b7-4966-48b2-bf3f-a384eef3961b}, !- Handle
  {0f2c4274-d75f-42ca-a6a6-705fc5e3a607}, !- Name
  {67ad203b-8c55-4b16-9ab9-a9f02973921e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67ad203b-8c55-4b16-9ab9-a9f02973921e}, !- Handle
  {9d6f68a6-f638-4537-b3ef-f91034b30a65}, !- Name
  {703d7d84-224e-40b8-9097-ed590647e5f5}, !- Source Object
  11,                                     !- Outlet Port
  {3176b0b7-4966-48b2-bf3f-a384eef3961b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f363d444-3623-4fb8-8bb5-f565c5c40552}, !- Handle
  {b2dba8e1-7419-46d6-ad7e-d91de3efe414}, !- Name
  {703d7d84-224e-40b8-9097-ed590647e5f5}; !- HVAC Component

OS:PortList,
  {751b1a7f-f0e5-4536-a329-72ca42d1a786}, !- Handle
  {1818b25d-72b1-4804-b47d-9b4e18c823d8}, !- Name
  {703d7d84-224e-40b8-9097-ed590647e5f5}; !- HVAC Component

OS:Sizing:Zone,
  {26f35607-2d9d-42ef-bc75-05818b80c687}, !- Handle
  {703d7d84-224e-40b8-9097-ed590647e5f5}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2a63b99e-61e2-4cf2-af01-568891e275f0}, !- Handle
  {e131ae32-ddff-4dee-b958-1c2bc76d12d2}, !- Name
  {703d7d84-224e-40b8-9097-ed590647e5f5}; !- Thermal Zone

OS:Space,
  {3b516645-d6e6-4177-bf6b-2e4139d957fe}, !- Handle
  Core_mid ZN,                            !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {703d7d84-224e-40b8-9097-ed590647e5f5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {599fec71-8226-4273-ba44-0aac9a5f80a2}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5c93913-02bf-4808-a2ce-3b4d821b6d63}, !- Construction Name
  {28ba508a-96c9-4ce4-a587-e285edc64315}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 6.2917,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 4.9837,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 4.9837,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 6.2917;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ba508a-96c9-4ce4-a587-e285edc64315}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {9aefd1c8-a7be-4369-846e-6690d647f16e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {4f4eeae7-e035-4dc4-969d-b3138909e65d}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {91c9d2de-2366-46a0-be15-42f963209eb9}, !- Handle
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {33ad8eb8-77ed-4cc0-8f20-5b24fe185486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c3072fa-5728-4aeb-9a84-330f877e1e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76019226-6b49-4733-97cc-0b38d99d6a2f}, !- Handle
  Perimeter_mid_ZN_4 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dad82ee-c791-4546-a1bf-17fa059a1fc5}, !- Zone Air Inlet Port List
  {c9e2810c-bb39-4697-b9ad-2fe5b0754a6b}, !- Zone Air Exhaust Port List
  {c9ca717f-2bdc-4d1d-a012-e3ee6968b4cc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {dc5eba21-b171-4e7d-a7c2-b7df9c657347}, !- Primary Daylighting Control Name
  0.5491585196937,                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {412c2b53-91cf-4b72-b2f5-b7d36b97ff84}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {b75d1ade-e8c6-4bcc-bab8-9ae3ec3c0a77}, !- Handle
  {846886fb-f07c-4bae-8a58-63f49f3bed61}, !- Name
  {c9ca717f-2bdc-4d1d-a012-e3ee6968b4cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9ca717f-2bdc-4d1d-a012-e3ee6968b4cc}, !- Handle
  {eb014cd6-bfe1-4c6e-837c-35b1d9b8f681}, !- Name
  {76019226-6b49-4733-97cc-0b38d99d6a2f}, !- Source Object
  11,                                     !- Outlet Port
  {b75d1ade-e8c6-4bcc-bab8-9ae3ec3c0a77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dad82ee-c791-4546-a1bf-17fa059a1fc5}, !- Handle
  {9a714433-3180-49f1-9d4f-e91b65f5aa0b}, !- Name
  {76019226-6b49-4733-97cc-0b38d99d6a2f}; !- HVAC Component

OS:PortList,
  {c9e2810c-bb39-4697-b9ad-2fe5b0754a6b}, !- Handle
  {1ffe3cad-b543-49c8-b840-317d3dcbcc68}, !- Name
  {76019226-6b49-4733-97cc-0b38d99d6a2f}; !- HVAC Component

OS:Sizing:Zone,
  {4a6b477f-b8f7-48ab-ac97-e24497ab43a7}, !- Handle
  {76019226-6b49-4733-97cc-0b38d99d6a2f}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e1399b57-a7d6-4e4a-9e32-49a6572654a9}, !- Handle
  {8839ba09-310e-4d8c-a898-483259b6c764}, !- Name
  {76019226-6b49-4733-97cc-0b38d99d6a2f}; !- Thermal Zone

OS:Space,
  {33ad8eb8-77ed-4cc0-8f20-5b24fe185486}, !- Handle
  Perimeter_mid_ZN_4 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {76019226-6b49-4733-97cc-0b38d99d6a2f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceInfiltration:DesignFlowRate,
  {0a570ca3-151f-4331-a88c-17066ec923b8}, !- Handle
  Perimeter_bot_ZN_2 Infiltration,        !- Name
  {c3536790-a8a3-4e32-a696-19bdd676d16c}, !- Space or SpaceType Name
  {97c49113-249b-47ee-ba77-e1764856b624}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {ba48498f-8fb1-4c00-90ec-cdea43cea2cd}, !- Handle
  Perimeter_bot_ZN_2 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bcdb99d-f464-4847-92c6-51cc2591451f}, !- Zone Air Inlet Port List
  {210d1180-b92a-470e-820e-1fb65ac623bc}, !- Zone Air Exhaust Port List
  {b83d316e-b280-4f08-b5cb-d9e3cbddfb7b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {558913b8-1533-4ada-91aa-373f8a3e079d}, !- Primary Daylighting Control Name
  0.549125208827058,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6eaa67c5-9c7f-497e-bd96-a1d04c22d824}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {4b6b9c87-01de-42d8-a22c-0b8ac668dc6e}, !- Handle
  {77b83422-8502-4ced-9889-55d6cd1105ad}, !- Name
  {b83d316e-b280-4f08-b5cb-d9e3cbddfb7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b83d316e-b280-4f08-b5cb-d9e3cbddfb7b}, !- Handle
  {8da21f06-1c54-404b-9562-a7ea960bcf87}, !- Name
  {ba48498f-8fb1-4c00-90ec-cdea43cea2cd}, !- Source Object
  11,                                     !- Outlet Port
  {4b6b9c87-01de-42d8-a22c-0b8ac668dc6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bcdb99d-f464-4847-92c6-51cc2591451f}, !- Handle
  {4d3d2a0d-ad63-4ce2-8a0a-17045a55df1f}, !- Name
  {ba48498f-8fb1-4c00-90ec-cdea43cea2cd}; !- HVAC Component

OS:PortList,
  {210d1180-b92a-470e-820e-1fb65ac623bc}, !- Handle
  {7df8abd5-9638-4cae-8e75-c789c656714f}, !- Name
  {ba48498f-8fb1-4c00-90ec-cdea43cea2cd}; !- HVAC Component

OS:Sizing:Zone,
  {c7dcc2d2-6204-4251-bfd6-78939acda6db}, !- Handle
  {ba48498f-8fb1-4c00-90ec-cdea43cea2cd}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ebe21692-2084-4616-aa98-77a3b99b31e8}, !- Handle
  {f05b4bbb-8d94-4b88-aef9-c92767eef009}, !- Name
  {ba48498f-8fb1-4c00-90ec-cdea43cea2cd}; !- Thermal Zone

OS:Space,
  {c3536790-a8a3-4e32-a696-19bdd676d16c}, !- Handle
  Perimeter_bot_ZN_2 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ba48498f-8fb1-4c00-90ec-cdea43cea2cd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Constant,
  {97c49113-249b-47ee-ba77-e1764856b624}, !- Handle
  {0f7c3c21-d7bd-412b-8ed1-3729f3085b81}, !- Name
  {5cd05f8e-75b3-431a-a2b9-c181ad701286}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5cd05f8e-75b3-431a-a2b9-c181ad701286}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:Schedule:Day,
  {235780b6-ca3f-414a-917f-6b942a5fbad7}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7;                                    !- Value Until Time 2

OS:Schedule:Year,
  {0964bf6d-88b4-4033-adbc-babe168820c7}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {2bb67bdb-b31f-4804-891f-87033e17e4ad}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {2bb67bdb-b31f-4804-891f-87033e17e4ad}, !- Handle
  Schedule:Week:Daily {1dab13fb-2593-4b43-b7a7-6631d3134923}, !- Name
  ,                                       !- Schedule Rendering Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- Sunday Schedule:Day Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- Monday Schedule:Day Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- Tuesday Schedule:Day Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- Wednesday Schedule:Day Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- Thursday Schedule:Day Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- Friday Schedule:Day Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- Saturday Schedule:Day Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- Holiday Schedule:Day Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- SummerDesignDay Schedule:Day Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- WinterDesignDay Schedule:Day Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}, !- CustomDay1 Schedule:Day Name
  {19f3ad63-d87c-44d1-a24d-52febca906d1}; !- CustomDay2 Schedule:Day Name

OS:ThermalZone,
  {b84f3c75-5dd0-4c77-8ade-75cb2b77fe2a}, !- Handle
  Perimeter_top_ZN_2 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37a9e080-599d-40e5-893e-0c5c98732250}, !- Zone Air Inlet Port List
  {63ac4f11-70b8-4577-8c77-8f049c4590e3}, !- Zone Air Exhaust Port List
  {77d5de15-367b-4692-b830-48b00fe29621}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {dcbe4cd2-062d-42ac-bfae-838b0004a809}, !- Primary Daylighting Control Name
  0.549125208827058,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {062b48ef-7450-4cdf-b8e5-f5c277f41c1e}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {280bbf8a-98c8-4d67-a4b1-f13cc3f4cf15}, !- Handle
  {42dbace4-7c0d-458b-bc39-ad95a241c9a4}, !- Name
  {77d5de15-367b-4692-b830-48b00fe29621}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77d5de15-367b-4692-b830-48b00fe29621}, !- Handle
  {7f1c946b-204f-4d2c-8a29-b9044e41b8bf}, !- Name
  {b84f3c75-5dd0-4c77-8ade-75cb2b77fe2a}, !- Source Object
  11,                                     !- Outlet Port
  {280bbf8a-98c8-4d67-a4b1-f13cc3f4cf15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37a9e080-599d-40e5-893e-0c5c98732250}, !- Handle
  {b21ffe7c-eb91-4e6f-8a52-a8595510eb94}, !- Name
  {b84f3c75-5dd0-4c77-8ade-75cb2b77fe2a}; !- HVAC Component

OS:PortList,
  {63ac4f11-70b8-4577-8c77-8f049c4590e3}, !- Handle
  {fb67ed94-3459-498a-88df-98581bdae047}, !- Name
  {b84f3c75-5dd0-4c77-8ade-75cb2b77fe2a}; !- HVAC Component

OS:Sizing:Zone,
  {1f22a98e-227d-4488-ab70-72023470079c}, !- Handle
  {b84f3c75-5dd0-4c77-8ade-75cb2b77fe2a}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ac1509c5-7242-4367-8595-dea02768552c}, !- Handle
  {87e3dc28-bb47-41c3-85b0-9a48a44cbe67}, !- Name
  {b84f3c75-5dd0-4c77-8ade-75cb2b77fe2a}; !- Thermal Zone

OS:Space,
  {5ec8cd2a-d1f4-40a4-9fd8-dac2925cb95c}, !- Handle
  Perimeter_top_ZN_2 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b84f3c75-5dd0-4c77-8ade-75cb2b77fe2a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {e877287c-4152-4132-94ca-88ee8fbe0526}, !- Handle
  {38501f87-c3e3-41f6-9825-0884e29d97d4}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Construction,
  {4400b5c0-bbb7-4d39-9882-cf3a53a6c886}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  {2ee10ce8-1ab1-4462-a285-fb48c727c9eb}, !- Surface Rendering Name
  {d9491975-d17e-4d93-8361-34d01699e855}, !- Layer 1
  {90fcd945-4d6e-428f-a99f-32d49a369135}, !- Layer 2
  {f0196d3d-1360-457e-9f3d-af0174b0a19c}; !- Layer 3

OS:Material,
  {d9491975-d17e-4d93-8361-34d01699e855}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {90fcd945-4d6e-428f-a99f-32d49a369135}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f0196d3d-1360-457e-9f3d-af0174b0a19c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Day,
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- Handle
  Schedule Day 19,                        !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:ThermalZone,
  {3b9f5568-506a-4988-96b2-6cab09be85ff}, !- Handle
  Perimeter_bot_ZN_3 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2caac4fe-35e0-430a-95dd-af3238c6d146}, !- Zone Air Inlet Port List
  {5689c05c-561b-4de8-8035-a402d92f912c}, !- Zone Air Exhaust Port List
  {36a98a73-b44d-40df-970f-e0611a757456}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {b8376f68-72f6-42cf-8c2e-9877c55bb856}, !- Primary Daylighting Control Name
  0.534546491669795,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a72dc910-0607-4e5b-8c7a-cd096878dd16}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {429359e9-5438-46ab-9de5-2c3dc9ccee40}, !- Handle
  {02c52537-d2f7-42a1-8de4-e0c20e95d615}, !- Name
  {36a98a73-b44d-40df-970f-e0611a757456}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36a98a73-b44d-40df-970f-e0611a757456}, !- Handle
  {59558e37-f65c-4400-b6fb-546d88a5f09b}, !- Name
  {3b9f5568-506a-4988-96b2-6cab09be85ff}, !- Source Object
  11,                                     !- Outlet Port
  {429359e9-5438-46ab-9de5-2c3dc9ccee40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2caac4fe-35e0-430a-95dd-af3238c6d146}, !- Handle
  {b949af97-a598-4d74-914f-abe65348c673}, !- Name
  {3b9f5568-506a-4988-96b2-6cab09be85ff}; !- HVAC Component

OS:PortList,
  {5689c05c-561b-4de8-8035-a402d92f912c}, !- Handle
  {19dbfcf0-ddfc-4f08-929c-152bbec29068}, !- Name
  {3b9f5568-506a-4988-96b2-6cab09be85ff}; !- HVAC Component

OS:Sizing:Zone,
  {b33a8bd1-bf0c-4bf6-89fb-3e51132ba167}, !- Handle
  {3b9f5568-506a-4988-96b2-6cab09be85ff}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c0bb5bab-1347-4084-bf98-e061d7e2c736}, !- Handle
  {bd8ac3b9-caf9-43d0-bac3-e353b7bd22f9}, !- Name
  {3b9f5568-506a-4988-96b2-6cab09be85ff}; !- Thermal Zone

OS:Space,
  {ad59e7fc-b90e-4249-ab52-32ef9df61483}, !- Handle
  Perimeter_bot_ZN_3 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3b9f5568-506a-4988-96b2-6cab09be85ff}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Daylighting:Control,
  {6ce1c67e-2469-454b-81b9-cda4fb46550a}, !- Handle
  {7297e97e-d0e1-463a-b98d-a6c9289eabd8}, !- Name
  {14e231fe-2e1a-4ab0-8870-862318c76291}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  2.3293,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  0,                                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:ThermalZone,
  {879f105a-d0c2-4e79-8f7b-9863919b123e}, !- Handle
  Perimeter_bot_ZN_1 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2192726-90be-4b97-a179-b6d2850b5d84}, !- Zone Air Inlet Port List
  {f2bc886e-71c7-4867-8012-797c071f6bb7}, !- Zone Air Exhaust Port List
  {cff56952-4a35-4179-a2d5-6195b5403379}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {6ce1c67e-2469-454b-81b9-cda4fb46550a}, !- Primary Daylighting Control Name
  0.534546491669796,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2a3ebd3-2961-473b-8c87-bc51a5f4f40e}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {09a6a63c-57af-4881-b5b3-b9b4b7aa2e5b}, !- Handle
  {9841b945-13af-4c3a-ba8a-0cb0de559f03}, !- Name
  {cff56952-4a35-4179-a2d5-6195b5403379}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cff56952-4a35-4179-a2d5-6195b5403379}, !- Handle
  {d8257033-cdcf-44a1-abdb-f0eaabab80ba}, !- Name
  {879f105a-d0c2-4e79-8f7b-9863919b123e}, !- Source Object
  11,                                     !- Outlet Port
  {09a6a63c-57af-4881-b5b3-b9b4b7aa2e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2192726-90be-4b97-a179-b6d2850b5d84}, !- Handle
  {770c9389-d512-4d2a-a328-2d03bf144e31}, !- Name
  {879f105a-d0c2-4e79-8f7b-9863919b123e}; !- HVAC Component

OS:PortList,
  {f2bc886e-71c7-4867-8012-797c071f6bb7}, !- Handle
  {1cac20b5-aea2-4133-9284-90bcd9a748c3}, !- Name
  {879f105a-d0c2-4e79-8f7b-9863919b123e}; !- HVAC Component

OS:Sizing:Zone,
  {97ad916c-5644-425a-93d0-60097ce0dbba}, !- Handle
  {879f105a-d0c2-4e79-8f7b-9863919b123e}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {301b9414-0bbe-4230-9b24-f0c693cafc56}, !- Handle
  {b57caa48-cb00-47fe-b8ea-44474abdc839}, !- Name
  {879f105a-d0c2-4e79-8f7b-9863919b123e}; !- Thermal Zone

OS:Space,
  {14e231fe-2e1a-4ab0-8870-862318c76291}, !- Handle
  Perimeter_bot_ZN_1 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {879f105a-d0c2-4e79-8f7b-9863919b123e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4b1c483a-7a2c-4803-82e8-a0e693994b46}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {9285ff40-83d6-4d57-9b38-60f54052e91f}, !- Handle
  Core_top ZN Thermal Zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff26e2dd-75ec-4990-9e23-d89c85f7c28f}, !- Zone Air Inlet Port List
  {a88c4b82-0f27-493d-a092-57763eecc15a}, !- Zone Air Exhaust Port List
  {ff8a2b3b-05b1-4cb1-9cc7-a3057586edf9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a162ade-7c8c-413b-b90d-83e21aa21d54}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {5b356c1c-29b7-480f-9019-3c2e5f12ccc8}, !- Handle
  {d19677e6-65e8-4c7c-9961-a4a16b48a921}, !- Name
  {ff8a2b3b-05b1-4cb1-9cc7-a3057586edf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff8a2b3b-05b1-4cb1-9cc7-a3057586edf9}, !- Handle
  {25af8660-c365-4843-a153-43193bd128cb}, !- Name
  {9285ff40-83d6-4d57-9b38-60f54052e91f}, !- Source Object
  11,                                     !- Outlet Port
  {5b356c1c-29b7-480f-9019-3c2e5f12ccc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff26e2dd-75ec-4990-9e23-d89c85f7c28f}, !- Handle
  {ffd723ce-a918-45e5-b903-a2d9d62e7ce0}, !- Name
  {9285ff40-83d6-4d57-9b38-60f54052e91f}; !- HVAC Component

OS:PortList,
  {a88c4b82-0f27-493d-a092-57763eecc15a}, !- Handle
  {b964f27b-09b8-464c-bb58-0962a9372904}, !- Name
  {9285ff40-83d6-4d57-9b38-60f54052e91f}; !- HVAC Component

OS:Sizing:Zone,
  {14043f2f-7021-41a7-b02b-cdcd4bf407bb}, !- Handle
  {9285ff40-83d6-4d57-9b38-60f54052e91f}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f6df6a36-580b-4400-a68f-9ee8e288d42b}, !- Handle
  {3bbe4851-23c8-49cc-8586-09e65028f97a}, !- Name
  {9285ff40-83d6-4d57-9b38-60f54052e91f}; !- Thermal Zone

OS:Space,
  {9c085479-bc9d-4b06-bc20-576c4b211db6}, !- Handle
  Core_top ZN,                            !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9285ff40-83d6-4d57-9b38-60f54052e91f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {706805cd-43ac-4acc-ae24-53f9b5b371ff}, !- Handle
  {cf1d5569-5386-4db5-9745-3559a1612aa0}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {ea38447e-c030-4d2d-bbe4-8ab3947ca6ba}, !- Handle
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {764f8ae0-da31-48c7-b64a-080f777f6600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {35931c62-b721-4e73-a555-f73ad684df08}, !- Handle
  {3f450bef-f9c6-4faa-8525-4dec59c1f924}, !- Name
  {9aefd1c8-a7be-4369-846e-6690d647f16e}, !- Space Name
  47.5817,                                !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.8768,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  0,                                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Schedule:Year,
  {a5449734-0c7d-4e6b-a2b3-9c3fecc89bbe}, !- Handle
  Supply Air Temp - 55F,                  !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d8ab4acf-c54d-478f-8ae4-ac61be3dc045}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d8ab4acf-c54d-478f-8ae4-ac61be3dc045}, !- Handle
  Schedule:Week:Daily {b03ac6c3-15c3-48d5-8a33-6b26dd05223c}, !- Name
  ,                                       !- Schedule Rendering Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- Sunday Schedule:Day Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- Monday Schedule:Day Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- Tuesday Schedule:Day Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- Wednesday Schedule:Day Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- Thursday Schedule:Day Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- Friday Schedule:Day Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- Saturday Schedule:Day Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- Holiday Schedule:Day Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- SummerDesignDay Schedule:Day Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- WinterDesignDay Schedule:Day Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- CustomDay1 Schedule:Day Name
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d8e96267-f762-4bc8-be73-fdcd6b46ec67}, !- Handle
  Supply Air Temp - 55F Default,          !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Year,
  {70bb1e09-49d3-4665-9049-5116a5eb8233}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH,            !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {31e72a3a-cc02-41f8-a4a8-3ca4b3f17e7b}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {31e72a3a-cc02-41f8-a4a8-3ca4b3f17e7b}, !- Handle
  Schedule:Week:Daily {2ba5cee6-98cf-46ab-a4e4-a7834da112c1}, !- Name
  ,                                       !- Schedule Rendering Name
  {c1eb4690-b70b-4cc3-a480-e4dc926f1e69}, !- Sunday Schedule:Day Name
  {b4081de7-ecaf-4f2b-bb5d-7fe3c45d7a7c}, !- Monday Schedule:Day Name
  {b4081de7-ecaf-4f2b-bb5d-7fe3c45d7a7c}, !- Tuesday Schedule:Day Name
  {b4081de7-ecaf-4f2b-bb5d-7fe3c45d7a7c}, !- Wednesday Schedule:Day Name
  {b4081de7-ecaf-4f2b-bb5d-7fe3c45d7a7c}, !- Thursday Schedule:Day Name
  {b4081de7-ecaf-4f2b-bb5d-7fe3c45d7a7c}, !- Friday Schedule:Day Name
  {7eb4eb5a-65ae-4a11-8f1f-6d6d964cc0ed}, !- Saturday Schedule:Day Name
  {c1eb4690-b70b-4cc3-a480-e4dc926f1e69}, !- Holiday Schedule:Day Name
  {e47d2a98-69c2-43df-9b15-efd991d237e2}, !- SummerDesignDay Schedule:Day Name
  {d383e8d3-1ac5-4de1-b07c-dbceeb5bb204}, !- WinterDesignDay Schedule:Day Name
  {c1eb4690-b70b-4cc3-a480-e4dc926f1e69}, !- CustomDay1 Schedule:Day Name
  {c1eb4690-b70b-4cc3-a480-e4dc926f1e69}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {c1eb4690-b70b-4cc3-a480-e4dc926f1e69}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH Default,    !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.23813625,                             !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23813625;                             !- Value Until Time 3

OS:Schedule:Day,
  {b4081de7-ecaf-4f2b-bb5d-7fe3c45d7a7c}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH Summer Design Day 2, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.317515,                               !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3841429,                              !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.864321525,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7682858,                              !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.864321525,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.480178625,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3841429;                              !- Value Until Time 7

OS:Schedule:Day,
  {7eb4eb5a-65ae-4a11-8f1f-6d6d964cc0ed}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH Summer Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.23813625,                             !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3841429,                              !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.480178625,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3361250375,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.288107175,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23813625;                             !- Value Until Time 6

OS:Schedule:Day,
  {e47d2a98-69c2-43df-9b15-efd991d237e2}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH Summer Design Day 1, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d383e8d3-1ac5-4de1-b07c-dbceeb5bb204}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH Winter Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {f97de1c0-8d68-4eb3-a1a4-665578753b35}, !- Handle
  Schedule:Week:Daily {56692bc6-2861-4cb5-93d4-e347e972e8b0}, !- Name
  ,                                       !- Schedule Rendering Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- Sunday Schedule:Day Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- Monday Schedule:Day Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- Tuesday Schedule:Day Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- Wednesday Schedule:Day Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- Thursday Schedule:Day Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- Friday Schedule:Day Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- Saturday Schedule:Day Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- Holiday Schedule:Day Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- SummerDesignDay Schedule:Day Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- WinterDesignDay Schedule:Day Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- CustomDay1 Schedule:Day Name
  {9cba9ade-3196-4c82-bfcb-336eac313934}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {9cba9ade-3196-4c82-bfcb-336eac313934}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Surface,
  {9cb7444c-3acd-464e-b3c0-8ae6c5e738da}, !- Handle
  Core_bottom_ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {3694b958-bf95-418f-bbf8-8db81bcc1ac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac15324b-e47c-4d42-a7b6-3d7fbc3aa3fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {18ac5cf6-b3ad-408b-b97d-63cd52a31913}, !- Handle
  Core_bottom ZN Thermal Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f727ddf4-9b49-43a7-800b-20efbb2ab5ee}, !- Zone Air Inlet Port List
  {cbf83c3e-7c68-4bd1-ba35-25c009c95515}, !- Zone Air Exhaust Port List
  {53e51bee-6856-4274-9285-4491b15b7a6e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {affac358-3196-4a4a-813b-1c3d886eb28c}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {c96f224a-cf90-49a9-ae6a-0b68f33e5051}, !- Handle
  {7397db03-958c-4228-9633-a1e3705080db}, !- Name
  {53e51bee-6856-4274-9285-4491b15b7a6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53e51bee-6856-4274-9285-4491b15b7a6e}, !- Handle
  {0098e126-a26d-41bc-9eac-342ec202dd10}, !- Name
  {18ac5cf6-b3ad-408b-b97d-63cd52a31913}, !- Source Object
  11,                                     !- Outlet Port
  {c96f224a-cf90-49a9-ae6a-0b68f33e5051}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f727ddf4-9b49-43a7-800b-20efbb2ab5ee}, !- Handle
  {b4c3686d-0467-4a82-b8ec-ff7f4358f2e8}, !- Name
  {18ac5cf6-b3ad-408b-b97d-63cd52a31913}; !- HVAC Component

OS:PortList,
  {cbf83c3e-7c68-4bd1-ba35-25c009c95515}, !- Handle
  {fbcad4b4-32eb-4586-9908-b7e0df40b12d}, !- Name
  {18ac5cf6-b3ad-408b-b97d-63cd52a31913}; !- HVAC Component

OS:Sizing:Zone,
  {b2ad8e4f-ed46-4893-89da-ffa21797d690}, !- Handle
  {18ac5cf6-b3ad-408b-b97d-63cd52a31913}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {93534492-f602-4047-8386-b9b2b13d0fac}, !- Handle
  {bd8bb958-99f1-44c9-ae3d-49966f7b6eb3}, !- Name
  {18ac5cf6-b3ad-408b-b97d-63cd52a31913}; !- Thermal Zone

OS:Space,
  {3694b958-bf95-418f-bbf8-8db81bcc1ac4}, !- Handle
  Core_bottom ZN,                         !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {18ac5cf6-b3ad-408b-b97d-63cd52a31913}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Day,
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Year,
  {d7453c25-3acd-41b2-bd44-903891ef68e5}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {aaada39d-5470-429f-880a-14b648754af5}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {aaada39d-5470-429f-880a-14b648754af5}, !- Handle
  Schedule:Week:Daily {58cfc8da-aaac-4dd8-be8d-707f128706dd}, !- Name
  ,                                       !- Schedule Rendering Name
  {c77d29f1-8499-4dfd-876b-b172f2b622e6}, !- Sunday Schedule:Day Name
  {03071f29-271c-4cef-b58b-803cb97ff656}, !- Monday Schedule:Day Name
  {03071f29-271c-4cef-b58b-803cb97ff656}, !- Tuesday Schedule:Day Name
  {03071f29-271c-4cef-b58b-803cb97ff656}, !- Wednesday Schedule:Day Name
  {03071f29-271c-4cef-b58b-803cb97ff656}, !- Thursday Schedule:Day Name
  {03071f29-271c-4cef-b58b-803cb97ff656}, !- Friday Schedule:Day Name
  {6fb3a81e-9672-4eb5-9cc7-2f54ed2f6a21}, !- Saturday Schedule:Day Name
  {c77d29f1-8499-4dfd-876b-b172f2b622e6}, !- Holiday Schedule:Day Name
  {fbcecf92-6110-4b25-92db-9b5b4c821f90}, !- SummerDesignDay Schedule:Day Name
  {21a2a54d-4a45-4ada-80b1-e473846cf909}, !- WinterDesignDay Schedule:Day Name
  {c77d29f1-8499-4dfd-876b-b172f2b622e6}, !- CustomDay1 Schedule:Day Name
  {c77d29f1-8499-4dfd-876b-b172f2b622e6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {c77d29f1-8499-4dfd-876b-b172f2b622e6}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03071f29-271c-4cef-b58b-803cb97ff656}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day 1, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6fb3a81e-9672-4eb5-9cc7-2f54ed2f6a21}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day 2, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fbcecf92-6110-4b25-92db-9b5b4c821f90}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Surface,
  {0fb17ccd-307e-4ac1-87a7-f38e5b94f4c4}, !- Handle
  MidFloor_Plenum_Ceiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {792ba60e-b132-4c50-a111-4acf57d7adcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {f7745cb2-c870-4e71-99ba-992849645c89}, !- Handle
  Perimeter_bot_ZN_3 ZN Thermostat Schedule, !- Name
  {2692fe73-ea8c-4a75-8477-33cedfc3353f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {2692fe73-ea8c-4a75-8477-33cedfc3353f}, !- Handle
  Perimeter_bot_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Curve:Biquadratic,
  {e1233f98-e1ca-4d45-9c21-9a16eccc4004}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Week,
  {976cd480-6f5b-4468-9060-ad80d77efd4a}, !- Handle
  Schedule:Week:Daily {1ab81594-c9d4-4349-9d8f-d8f2ee34fd68}, !- Name
  ,                                       !- Schedule Rendering Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- Sunday Schedule:Day Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- Monday Schedule:Day Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- Tuesday Schedule:Day Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- Wednesday Schedule:Day Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- Thursday Schedule:Day Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- Friday Schedule:Day Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- Saturday Schedule:Day Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- Holiday Schedule:Day Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- SummerDesignDay Schedule:Day Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- WinterDesignDay Schedule:Day Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- CustomDay1 Schedule:Day Name
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {6ec1bace-bec6-40a3-9dd1-80dff048ef05}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Surface,
  {69fe08da-c694-4487-a71c-28104b6ca1dc}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {3694b958-bf95-418f-bbf8-8db81bcc1ac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d883df2-c3ab-4fb5-94bf-0995d81e20fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7ef502-910e-4c45-859a-0a1da5845e28}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {9aefd1c8-a7be-4369-846e-6690d647f16e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15ce39f5-2341-415c-8707-b3302d663018}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cb470747-c352-415f-86fd-39453b0efd04}, !- Handle
  Perimeter_top_ZN_1 ZN Thermostat Schedule, !- Name
  {90d62c88-9131-4c10-9413-e0ceb85a3364}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {90d62c88-9131-4c10-9413-e0ceb85a3364}, !- Handle
  Perimeter_top_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Surface,
  {d31e37df-607e-45e7-bbb9-11860e6209c0}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {ad59e7fc-b90e-4249-ab52-32ef9df61483}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {65671ace-68c0-4537-bedd-f1f0eab7c636}, !- Handle
  TopFloor_Plenum Infiltration,           !- Name
  {764f8ae0-da31-48c7-b64a-080f777f6600}, !- Space or SpaceType Name
  {97c49113-249b-47ee-ba77-e1764856b624}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.1994581786078e-005,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {9226b2af-8da1-46cf-8332-1d315066364d}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f9534f9-497e-4365-a901-44907525dad8}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cff061b-62c2-4fe4-846d-ac10fae29205}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e7bfb181-3d1f-45c5-9ceb-7a2f24707d51}, !- Handle
  Core_top ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Schedule:Day,
  {94f7c4e1-c9d4-42b2-b8f8-6dd1ed61bd82}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Surface,
  {ef1f087b-75ce-4e5e-96f7-d34937292949}, !- Handle
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {ad59e7fc-b90e-4249-ab52-32ef9df61483}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e5f21c7-13c0-4062-a4a2-a1f4cfde2e66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {4a05a7ca-23c4-41ab-91dd-a9f91fd0bdf1}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7;                                    !- Value Until Time 2

OS:Curve:Quadratic,
  {c5660d64-b7ff-4cda-8804-90f39b5e0c28}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF 2,       !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Day,
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Surface,
  {6197482d-f94c-4c73-9d68-47faaf23de65}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {2fe179bb-e779-4b9c-bc49-f8d8ac3b533d}, !- Construction Name
  {14e231fe-2e1a-4ab0-8870-862318c76291}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2fe179bb-e779-4b9c-bc49-f8d8ac3b533d}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {5b1a3f20-5084-40d3-981e-3d72c3e1114e}, !- Surface Rendering Name
  {6e7d3f36-674e-4f51-b75f-1c3781707cdc}, !- Layer 1
  {ee7c7388-415e-4825-a867-5724f6ba1d65}; !- Layer 2

OS:Material,
  {6e7d3f36-674e-4f51-b75f-1c3781707cdc}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ee7c7388-415e-4825-a867-5724f6ba1d65}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Schedule:Day,
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Curve:Quadratic,
  {7de27ca4-b0ed-42ed-9289-ac2ff68eea55}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Year,
  {4c0ed481-c626-483e-ab55-c4f2b735dca7}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f97de1c0-8d68-4eb3-a1a4-665578753b35}; !- Week Schedule Until Date 1

OS:Surface,
  {c0afa4eb-f6b2-4855-9de8-164c78c6e937}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {14e231fe-2e1a-4ab0-8870-862318c76291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ad0ce2-0949-42b7-9749-353fb59e8b03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {6ec85ea4-8aa2-41ab-93aa-3dea9536bbcf}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {3cdf4a70-d717-4331-a489-0a2462144470}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3cdf4a70-d717-4331-a489-0a2462144470}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:Schedule:Day,
  {b14448bb-c1b6-4526-8b1e-1493e4290e16}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Surface,
  {381b400d-faf3-414c-b6cc-5b730d9cd17d}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {14e231fe-2e1a-4ab0-8870-862318c76291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93b0cb3e-b41e-42f0-8829-6cd11102762a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Surface,
  {74540550-51f4-429c-90dc-660f4b829439}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {8b89945b-fb89-48ea-b512-23e950b44bf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {069d5dbf-7a51-4c2c-b150-3dbb92fc8275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {0eb7bb25-152f-4e52-82fa-a0e6ecf9bf26}, !- Handle
  Perimeter_top_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Schedule:Compact,
  {a5fc5f7b-66dd-460f-bfd7-6c5f85b469d8}, !- Handle
  Perimeter_bot_ZN_2 ZN Thermostat Schedule, !- Name
  {e57da081-eca4-4aa2-8fc3-0ff474fde80d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {e57da081-eca4-4aa2-8fc3-0ff474fde80d}, !- Handle
  Perimeter_bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Schedule:Week,
  {ffe297a0-9bd9-4294-bc7f-a4f08145d895}, !- Handle
  Schedule:Week:Daily {70c6da65-04d9-4b44-9c65-8a53d385dac6}, !- Name
  ,                                       !- Schedule Rendering Name
  {1e8187d9-2b6e-47d7-be9e-cbf2d8232b7d}, !- Sunday Schedule:Day Name
  {600f03f9-b93b-445f-a9f8-d1c585df4a4c}, !- Monday Schedule:Day Name
  {600f03f9-b93b-445f-a9f8-d1c585df4a4c}, !- Tuesday Schedule:Day Name
  {600f03f9-b93b-445f-a9f8-d1c585df4a4c}, !- Wednesday Schedule:Day Name
  {600f03f9-b93b-445f-a9f8-d1c585df4a4c}, !- Thursday Schedule:Day Name
  {600f03f9-b93b-445f-a9f8-d1c585df4a4c}, !- Friday Schedule:Day Name
  {0f03fa50-ff80-49e9-9e06-8c52e76f5c6d}, !- Saturday Schedule:Day Name
  {1e8187d9-2b6e-47d7-be9e-cbf2d8232b7d}, !- Holiday Schedule:Day Name
  {df258801-84df-41ad-8f9d-be426e42cb66}, !- SummerDesignDay Schedule:Day Name
  {2157fb58-f31a-4d2a-863c-8503fcbbff35}, !- WinterDesignDay Schedule:Day Name
  {1e8187d9-2b6e-47d7-be9e-cbf2d8232b7d}, !- CustomDay1 Schedule:Day Name
  {1e8187d9-2b6e-47d7-be9e-cbf2d8232b7d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {1e8187d9-2b6e-47d7-be9e-cbf2d8232b7d}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f03fa50-ff80-49e9-9e06-8c52e76f5c6d}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {df258801-84df-41ad-8f9d-be426e42cb66}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day 1, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2157fb58-f31a-4d2a-863c-8503fcbbff35}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction,
  {51cb616f-f6ad-4bf7-903c-cbfbcdc8524a}, !- Handle
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Name
  {0b1668d1-ca18-407f-9b96-67803561296b}, !- Surface Rendering Name
  {3e72f37d-5432-4eb8-bb93-6e057924c5b2}; !- Layer 1

OS:ThermalZone,
  {3bfb3c9b-9783-4672-bc9b-0aff35883301}, !- Handle
  Perimeter_bot_ZN_4 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87ecc21b-e59c-41c3-a2bc-dcafdc8789e6}, !- Zone Air Inlet Port List
  {1b8a9285-86cc-4766-8e29-6f17017140a8}, !- Zone Air Exhaust Port List
  {477499c0-94ed-4872-9e35-d798af3b229b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {854de926-b755-4adc-baba-ca549cde8261}, !- Primary Daylighting Control Name
  0.5491585196937,                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a2a54e9-a202-4106-aa16-4b8299a211fb}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {1b2f34de-5d13-446d-9f0f-0353be9bc066}, !- Handle
  {636b310d-8078-4d41-9c9d-2f9ae69f9940}, !- Name
  {477499c0-94ed-4872-9e35-d798af3b229b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {477499c0-94ed-4872-9e35-d798af3b229b}, !- Handle
  {e53a38c1-5272-4f38-9883-0633ad4c5c13}, !- Name
  {3bfb3c9b-9783-4672-bc9b-0aff35883301}, !- Source Object
  11,                                     !- Outlet Port
  {1b2f34de-5d13-446d-9f0f-0353be9bc066}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87ecc21b-e59c-41c3-a2bc-dcafdc8789e6}, !- Handle
  {e4c14c74-18fe-4577-8178-72280d1b860f}, !- Name
  {3bfb3c9b-9783-4672-bc9b-0aff35883301}; !- HVAC Component

OS:PortList,
  {1b8a9285-86cc-4766-8e29-6f17017140a8}, !- Handle
  {7c1caa12-fe72-483d-9478-0e527a7d833e}, !- Name
  {3bfb3c9b-9783-4672-bc9b-0aff35883301}; !- HVAC Component

OS:Sizing:Zone,
  {6e0bd73f-0311-4183-a8e1-2cbb17ef1701}, !- Handle
  {3bfb3c9b-9783-4672-bc9b-0aff35883301}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {285d832e-d2d1-4e40-b579-6fd17e11287e}, !- Handle
  {aa5c5efa-8753-4641-b9be-3834d4138602}, !- Name
  {3bfb3c9b-9783-4672-bc9b-0aff35883301}; !- Thermal Zone

OS:Space,
  {e7f2daf7-3b80-4ab8-b934-e25de647cedb}, !- Handle
  Perimeter_bot_ZN_4 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3bfb3c9b-9783-4672-bc9b-0aff35883301}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:DesignSpecification:OutdoorAir,
  {7cb2f3cb-e004-4b3c-b271-e31f2f83cf9b}, !- Handle
  {5274be8c-2ec6-48db-8971-12ba5cd39d30}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Quadratic,
  {d52ad4e1-4d69-44b3-8de9-ad4e59d69da0}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF 2, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {a3699edd-2637-4889-ad13-d68cd0072195}, !- Handle
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {160ae8e1-f1ef-4258-8316-72705e116c2e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH Summer Design Day 2, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0904,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2712,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8136,                                 !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.452,                                  !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2712,                                 !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1808,                                 !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0904,                                 !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0452;                                 !- Value Until Time 10

OS:Surface,
  {8678d6e0-1a22-479b-a869-feec4f385da4}, !- Handle
  MidFloor_Plenum_Ceiling_1,              !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1178c049-32cc-47a3-a199-17ce3a37df91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {623fd2fa-da28-41d0-91cd-c91777f616c6}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  {881d2710-83b2-408c-a55b-b55cf31fa590}, !- Surface Rendering Name
  {ba2a2a4a-85db-48e1-b48a-d56c6484c7b9}, !- Layer 1
  {d2064fe2-5d10-47fb-8dc8-cfb61537a1e7}, !- Layer 2
  {ee7c7388-415e-4825-a867-5724f6ba1d65}; !- Layer 3

OS:Material:NoMass,
  {ba2a2a4a-85db-48e1-b48a-d56c6484c7b9}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d2064fe2-5d10-47fb-8dc8-cfb61537a1e7}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Week,
  {d92247bd-2ec9-4732-b6bf-6feec52aa305}, !- Handle
  Schedule:Week:Daily {13e704a1-cf8c-4716-b86c-89ac910c39ab}, !- Name
  ,                                       !- Schedule Rendering Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- Sunday Schedule:Day Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- Monday Schedule:Day Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- Tuesday Schedule:Day Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- Wednesday Schedule:Day Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- Thursday Schedule:Day Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- Friday Schedule:Day Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- Saturday Schedule:Day Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- Holiday Schedule:Day Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- SummerDesignDay Schedule:Day Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- WinterDesignDay Schedule:Day Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}, !- CustomDay1 Schedule:Day Name
  {b6ae64b3-372d-4d7c-a151-05eb2b5b3806}; !- CustomDay2 Schedule:Day Name

OS:Surface,
  {ea480bb3-2aa4-49b1-bce3-d9767a077731}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {5ec8cd2a-d1f4-40a4-9fd8-dac2925cb95c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5a5e66e-5365-43a5-9232-3e024afdd247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {fc93bfce-e661-49d1-bdb2-4bbccd708c4a}, !- Handle
  Perimeter_bot_ZN_1 Infiltration,        !- Name
  {14e231fe-2e1a-4ab0-8870-862318c76291}, !- Space or SpaceType Name
  {97c49113-249b-47ee-ba77-e1764856b624}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {854de926-b755-4adc-baba-ca549cde8261}, !- Handle
  {ffb58ae5-5069-409e-b9d5-b34b8a98ad42}, !- Name
  {e7f2daf7-3b80-4ab8-b934-e25de647cedb}, !- Space Name
  2.3293,                                 !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  0,                                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:DesignSpecification:OutdoorAir,
  {fc6cde04-0477-46c2-933d-09f6874536a9}, !- Handle
  {e7939d20-330b-46f3-b8ba-b510d1a98fc3}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Biquadratic,
  {33f22304-bc15-40e9-a40c-19e31694933e}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Daylighting:Control,
  {ad6baa41-6bcd-41b0-893b-0ea051ca5fe6}, !- Handle
  {7422c7c6-d2c4-4b40-8b7e-bb2c81e1ae69}, !- Name
  {8b89945b-fb89-48ea-b512-23e950b44bf9}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.9445,                                !- Position Y-Coordinate {m}
  4.8768,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  0,                                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Construction,
  {2dd1165f-c39a-4db3-80e0-120b1ff47dec}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  {0cfbb228-5b01-46a3-9f29-a569cc327890}, !- Surface Rendering Name
  {4356d825-23d8-4daf-b1ad-2954c9d809e3}, !- Layer 1
  {27a0e2aa-8611-437e-9bd4-5ea483a021cd}; !- Layer 2

OS:Material,
  {4356d825-23d8-4daf-b1ad-2954c9d809e3}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {27a0e2aa-8611-437e-9bd4-5ea483a021cd}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Curve:Quadratic,
  {2455ce4d-276e-49c4-8124-226b21c70c99}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {d0b2246d-5cc5-4410-934f-5e51730fa703}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {e7f2daf7-3b80-4ab8-b934-e25de647cedb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {4171c660-afb7-482d-8f41-c90317d1cd8c}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF 1,       !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:SpaceInfiltration:DesignFlowRate,
  {d2bbafb5-e22d-49b5-97e8-d4bbc0a4c32d}, !- Handle
  Perimeter_mid_ZN_3 Infiltration,        !- Name
  {8b89945b-fb89-48ea-b512-23e950b44bf9}, !- Space or SpaceType Name
  {97c49113-249b-47ee-ba77-e1764856b624}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {4ad2d41d-e753-464a-9095-bf15e1d976b5}, !- Handle
  Perimeter_mid_ZN_4 Mass Definition,     !- Name
  {d212cd3e-a367-479d-8f1c-fe0c0b72e1d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.50716784,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {86e074f1-ecd9-4a56-bc9c-f4b1de36e2a9}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {4ad2d41d-e753-464a-9095-bf15e1d976b5}, !- Internal Mass Definition Name
  {33ad8eb8-77ed-4cc0-8f20-5b24fe185486}; !- Space or SpaceType Name

OS:ConvergenceLimits,
  {4c7113ed-7848-4fb6-8bdc-8501b54c0826}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Curve:Biquadratic,
  {e91382cf-c358-446d-8abf-b87b40d5e88d}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 1, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Day,
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {b21632a5-12da-490a-be75-5b4a462285fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b21632a5-12da-490a-be75-5b4a462285fa}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {27f46b4b-29fd-4631-a2ee-d27d0fe426e9}, !- Handle
  {3bd5cccc-eb78-4cc4-9390-e556093233b8}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {ba8505eb-0e7b-45a4-9927-54d484879201}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5c93913-02bf-4808-a2ce-3b4d821b6d63}, !- Construction Name
  {0b855426-7906-4389-97e4-9620213d6ab0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 2.3293,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 1.0213,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 1.0213,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 2.3293;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b855426-7906-4389-97e4-9620213d6ab0}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {c3536790-a8a3-4e32-a696-19bdd676d16c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {7aeaaed3-f396-4c48-afca-68a54760a28e}, !- Handle
  Schedule:Week:Daily {12fd7083-7461-48b2-aa1c-b5dee721accf}, !- Name
  ,                                       !- Schedule Rendering Name
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- Sunday Schedule:Day Name
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- Monday Schedule:Day Name
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- Tuesday Schedule:Day Name
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- Wednesday Schedule:Day Name
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- Thursday Schedule:Day Name
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- Friday Schedule:Day Name
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- Saturday Schedule:Day Name
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- Holiday Schedule:Day Name
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- SummerDesignDay Schedule:Day Name
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- WinterDesignDay Schedule:Day Name
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- CustomDay1 Schedule:Day Name
  {427bf106-5956-4e74-a1bb-37592c02f659}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {427bf106-5956-4e74-a1bb-37592c02f659}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9635b4d8-a062-403a-9be2-e4679fd25b42}, !- Handle
  Medium Office Bldg Swh Default,         !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {3640dbe5-d879-4658-ade5-03d53a99f626}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {6aa72f7f-cf78-4ba0-87e2-962988580ccd}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 4, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Material:NoMass,
  {3f4e7fbf-f910-4e30-be21-c47534fa61a1}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {3978b569-90e0-4ac0-be3d-6ecd30971c33}, !- Handle
  Perimeter_top_ZN_4 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {523d5437-a6a0-4124-9426-62d67d6f821f}, !- Zone Air Inlet Port List
  {fe570dde-44e1-4e1c-bf4a-aedd179aa4e8}, !- Zone Air Exhaust Port List
  {320622a6-8562-4ce1-ab81-3fcb9b1a9e92}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {61348c1d-7c94-46a0-8731-a5ddc04ae404}, !- Primary Daylighting Control Name
  0.5491585196937,                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31be9b57-dcfd-4c43-b58f-ce72a995b06d}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a6914fef-0608-4143-89bf-80acda9c975c}, !- Handle
  {ff09fd48-0155-47ed-9407-85cdff124209}, !- Name
  {320622a6-8562-4ce1-ab81-3fcb9b1a9e92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {320622a6-8562-4ce1-ab81-3fcb9b1a9e92}, !- Handle
  {9dfe94bd-86de-42d1-a3a2-66033e0c00d5}, !- Name
  {3978b569-90e0-4ac0-be3d-6ecd30971c33}, !- Source Object
  11,                                     !- Outlet Port
  {a6914fef-0608-4143-89bf-80acda9c975c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {523d5437-a6a0-4124-9426-62d67d6f821f}, !- Handle
  {fa436e5d-859d-43ee-8c6a-41ca01b42a7c}, !- Name
  {3978b569-90e0-4ac0-be3d-6ecd30971c33}; !- HVAC Component

OS:PortList,
  {fe570dde-44e1-4e1c-bf4a-aedd179aa4e8}, !- Handle
  {0895bf58-bdbc-46a8-9027-7cedb0834d53}, !- Name
  {3978b569-90e0-4ac0-be3d-6ecd30971c33}; !- HVAC Component

OS:Sizing:Zone,
  {8c534043-e962-4269-982e-6316d4484fde}, !- Handle
  {3978b569-90e0-4ac0-be3d-6ecd30971c33}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c883fda1-e88b-4346-8565-8925fab9a8eb}, !- Handle
  {7f048a22-3085-4d3c-ac5c-242e061c68e7}, !- Name
  {3978b569-90e0-4ac0-be3d-6ecd30971c33}; !- Thermal Zone

OS:Space,
  {53c8c574-8852-4424-9c8d-41cf4072b738}, !- Handle
  Perimeter_top_ZN_4 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3978b569-90e0-4ac0-be3d-6ecd30971c33}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Curve:Biquadratic,
  {4e5ba5a3-3397-4939-a847-087a99a06f16}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5ef30587-6506-4e97-8a46-93e11b7e79ad}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {ca19be19-2347-429a-83c0-01ddd822cdf7}, !- Handle
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {764f8ae0-da31-48c7-b64a-080f777f6600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2c5d12a-121d-48e0-a671-a5ff9f0bbb21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {60c6ad43-bfea-4ab7-9684-12ae31cd7085}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8fee8ad7-b19a-4c20-bbb6-dfaf51423b94}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {8fee8ad7-b19a-4c20-bbb6-dfaf51423b94}, !- Handle
  Schedule:Week:Daily {2864cadd-3500-4f6c-b3ed-f70e6385f723}, !- Name
  ,                                       !- Schedule Rendering Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- Sunday Schedule:Day Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- Monday Schedule:Day Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- Tuesday Schedule:Day Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- Wednesday Schedule:Day Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- Thursday Schedule:Day Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- Friday Schedule:Day Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- Saturday Schedule:Day Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- Holiday Schedule:Day Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- SummerDesignDay Schedule:Day Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- WinterDesignDay Schedule:Day Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}, !- CustomDay1 Schedule:Day Name
  {59253aaf-59ec-4bce-b71a-d69e824331a2}; !- CustomDay2 Schedule:Day Name

OS:Surface,
  {f9adf046-8ba6-4e07-ad9b-30aa586ccc39}, !- Handle
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {1ce917ed-0ac2-4285-ac33-f2e619a8677d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {381c66bd-14fc-4740-80ae-9a4615c12258}, !- Handle
  FirstFloor_Plenum ZN Thermal Zone,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f85ceb1-f07e-4d94-82a6-285f8af3d361}, !- Zone Air Inlet Port List
  {7f2ab469-5d16-44fb-823a-98973ea35dd2}, !- Zone Air Exhaust Port List
  {47353525-2d90-46d3-b1a2-fecd8d3c4b01}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d65fe08a-fc5a-43b3-b0c8-da5749255404}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {0b36e1b9-73be-40b1-8078-a2c202c902e5}, !- Handle
  {8d0cfd88-7de1-4feb-bb92-be52db7c9cf7}, !- Name
  {47353525-2d90-46d3-b1a2-fecd8d3c4b01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47353525-2d90-46d3-b1a2-fecd8d3c4b01}, !- Handle
  {e1c0cbad-34c7-4974-84ec-4c490a45a981}, !- Name
  {381c66bd-14fc-4740-80ae-9a4615c12258}, !- Source Object
  11,                                     !- Outlet Port
  {0b36e1b9-73be-40b1-8078-a2c202c902e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f85ceb1-f07e-4d94-82a6-285f8af3d361}, !- Handle
  {bedc6f26-d9c4-4acc-91ba-ca1e707d1bd3}, !- Name
  {381c66bd-14fc-4740-80ae-9a4615c12258}; !- HVAC Component

OS:PortList,
  {7f2ab469-5d16-44fb-823a-98973ea35dd2}, !- Handle
  {993ce1a0-b9e4-4487-9420-269efb4563d7}, !- Name
  {381c66bd-14fc-4740-80ae-9a4615c12258}; !- HVAC Component

OS:Sizing:Zone,
  {fea17156-b7f0-4ec7-bdd8-a266c6664be6}, !- Handle
  {381c66bd-14fc-4740-80ae-9a4615c12258}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {077087c7-580b-402e-9cf2-9b91aac8b043}, !- Handle
  {f9f2cd04-36a4-40ea-adf5-64c3c29ef54c}, !- Name
  {381c66bd-14fc-4740-80ae-9a4615c12258}; !- Thermal Zone

OS:Space,
  {1ce917ed-0ac2-4285-ac33-f2e619a8677d}, !- Handle
  FirstFloor_Plenum ZN,                   !- Name
  {b3bd901a-2a9f-4d70-b641-168917399375}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {381c66bd-14fc-4740-80ae-9a4615c12258}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {32b2ef14-207a-43fc-8ef4-e279bd02ff37}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {6960de93-0179-4bca-86c6-bfdefce77780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2598dc6-71e0-4088-b0c3-71973b06d842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d316a86c-d8ad-41e7-90fd-a042bf965858}, !- Handle
  Perimeter_mid_ZN_1 ZN Thermal Zone,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41041182-85dc-4f05-89e1-e84905203c5d}, !- Zone Air Inlet Port List
  {4734cf24-834d-4d62-bc37-7fe736b451c2}, !- Zone Air Exhaust Port List
  {ec2e7189-a510-4de7-aa2f-ae1a02e385e8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {1fef18c5-a0ba-4116-b005-3a1cc2736f75}, !- Primary Daylighting Control Name
  0.534546491669795,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b375c276-253b-4f37-a8fc-555fdb1919e6}, !- Group Rendering Name
  {f28002c9-961b-4e6e-815b-3b12659fa524}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {0d7624c3-cec1-4ba3-b5cf-437d8afb9290}, !- Handle
  {692acb27-d0c4-4742-98f5-858fc23e94fb}, !- Name
  {ec2e7189-a510-4de7-aa2f-ae1a02e385e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec2e7189-a510-4de7-aa2f-ae1a02e385e8}, !- Handle
  {adbc578f-5d91-4561-9a52-dbcd8cc59cd3}, !- Name
  {d316a86c-d8ad-41e7-90fd-a042bf965858}, !- Source Object
  11,                                     !- Outlet Port
  {0d7624c3-cec1-4ba3-b5cf-437d8afb9290}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41041182-85dc-4f05-89e1-e84905203c5d}, !- Handle
  {213d8b45-146c-400f-8b01-b4767fb3ca1e}, !- Name
  {d316a86c-d8ad-41e7-90fd-a042bf965858}; !- HVAC Component

OS:PortList,
  {4734cf24-834d-4d62-bc37-7fe736b451c2}, !- Handle
  {1a4145b3-c307-4df0-b093-c42c04b6a479}, !- Name
  {d316a86c-d8ad-41e7-90fd-a042bf965858}; !- HVAC Component

OS:Sizing:Zone,
  {de25e926-56bb-420b-bc76-440b61b490ad}, !- Handle
  {d316a86c-d8ad-41e7-90fd-a042bf965858}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8fc41bea-c0d1-429b-8405-59a7a55f25bb}, !- Handle
  {9e8b7623-84c7-4125-9d3d-e0fa74761d8a}, !- Name
  {d316a86c-d8ad-41e7-90fd-a042bf965858}; !- Thermal Zone

OS:Space,
  {6960de93-0179-4bca-86c6-bfdefce77780}, !- Handle
  Perimeter_mid_ZN_1 ZN,                  !- Name
  {9c549055-e928-4b05-9cc8-bee06a905c12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d316a86c-d8ad-41e7-90fd-a042bf965858}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Day,
  {f7704520-62b3-478f-8591-46012b746ad1}, !- Handle
  Medium Office Bldg Swh Summer Design Day 2, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Surface,
  {89e1e738-143c-42d7-9fe9-f20b761e8283}, !- Handle
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {14e231fe-2e1a-4ab0-8870-862318c76291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a9da0a-4e70-4174-8393-a6561048e5da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {f76fc628-dfb8-4f6a-848c-2f09bb87f49a}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {d68e2f46-bb35-4a78-9df8-6333c087045f}, !- Handle
  Schedule:Week:Daily {b38240e8-767d-4b76-b013-2766b2980d11}, !- Name
  ,                                       !- Schedule Rendering Name
  {e71f49ff-584a-4068-866f-6d0477387bf3}, !- Sunday Schedule:Day Name
  {648372a3-324c-4b53-a150-6dfabc402eb0}, !- Monday Schedule:Day Name
  {648372a3-324c-4b53-a150-6dfabc402eb0}, !- Tuesday Schedule:Day Name
  {648372a3-324c-4b53-a150-6dfabc402eb0}, !- Wednesday Schedule:Day Name
  {648372a3-324c-4b53-a150-6dfabc402eb0}, !- Thursday Schedule:Day Name
  {648372a3-324c-4b53-a150-6dfabc402eb0}, !- Friday Schedule:Day Name
  {47daf0b5-8d27-4496-9309-ce0957c18eef}, !- Saturday Schedule:Day Name
  {e71f49ff-584a-4068-866f-6d0477387bf3}, !- Holiday Schedule:Day Name
  {f55d8a14-97b7-4b5e-bb91-d782be84f208}, !- SummerDesignDay Schedule:Day Name
  {a8e12c90-615a-4655-9596-f6dc35ee1eee}, !- WinterDesignDay Schedule:Day Name
  {e71f49ff-584a-4068-866f-6d0477387bf3}, !- CustomDay1 Schedule:Day Name
  {e71f49ff-584a-4068-866f-6d0477387bf3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e71f49ff-584a-4068-866f-6d0477387bf3}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {648372a3-324c-4b53-a150-6dfabc402eb0}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day 1, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {47daf0b5-8d27-4496-9309-ce0957c18eef}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day 2, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f55d8a14-97b7-4b5e-bb91-d782be84f208}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a8e12c90-615a-4655-9596-f6dc35ee1eee}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {35cb14e4-d9c9-4dee-8c46-f14c0fa464e2}, !- Handle
  Perimeter_top_ZN_3 Infiltration,        !- Name
  {a73ca77a-85f3-48a8-9324-6a36740ed7c9}, !- Space or SpaceType Name
  {97c49113-249b-47ee-ba77-e1764856b624}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {50fd724c-bc4e-4b04-b403-eb0879476fe6}, !- Handle
  FirstFloor_Plenum_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {1ce917ed-0ac2-4285-ac33-f2e619a8677d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa0ee5e-6ef3-4f88-bae1-6f504715cf80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {ac0fee5e-5cb9-4e62-b57c-88cc607185a9}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {da8cd4dc-2ad4-43f2-8054-e25aa608d0ed}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  {285b7e3c-7719-41d8-8d3c-69fd1bb09035}, !- Surface Rendering Name
  {ac0fee5e-5cb9-4e62-b57c-88cc607185a9}; !- Layer 1

OS:Schedule:Year,
  {69635066-59e2-4e36-960b-3d9fe84449d1}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH,            !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3bc4db57-5a0a-4e0d-9d77-4c488f6466f1}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {3bc4db57-5a0a-4e0d-9d77-4c488f6466f1}, !- Handle
  Schedule:Week:Daily {b9fb013d-6cfe-4593-9a6f-d27198d0103b}, !- Name
  ,                                       !- Schedule Rendering Name
  {f33a91a5-9ff1-434d-9365-5221548dd2a2}, !- Sunday Schedule:Day Name
  {160ae8e1-f1ef-4258-8316-72705e116c2e}, !- Monday Schedule:Day Name
  {160ae8e1-f1ef-4258-8316-72705e116c2e}, !- Tuesday Schedule:Day Name
  {160ae8e1-f1ef-4258-8316-72705e116c2e}, !- Wednesday Schedule:Day Name
  {160ae8e1-f1ef-4258-8316-72705e116c2e}, !- Thursday Schedule:Day Name
  {160ae8e1-f1ef-4258-8316-72705e116c2e}, !- Friday Schedule:Day Name
  {c3ba3c86-3b06-445c-ada0-52b769db20f5}, !- Saturday Schedule:Day Name
  {f33a91a5-9ff1-434d-9365-5221548dd2a2}, !- Holiday Schedule:Day Name
  {7c40559c-b1e1-4c78-b7a2-ccd170a8ca58}, !- SummerDesignDay Schedule:Day Name
  {370a14be-3063-4fe3-95ad-bd14122d8912}, !- WinterDesignDay Schedule:Day Name
  {f33a91a5-9ff1-434d-9365-5221548dd2a2}, !- CustomDay1 Schedule:Day Name
  {f33a91a5-9ff1-434d-9365-5221548dd2a2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {f33a91a5-9ff1-434d-9365-5221548dd2a2}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH Default,    !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0452,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c3ba3c86-3b06-445c-ada0-52b769db20f5}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH Summer Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0904,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2712,                                 !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1356,                                 !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0452,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {370a14be-3063-4fe3-95ad-bd14122d8912}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH Winter Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {15890a9d-16c9-4e84-ab9f-283185a219cb}, !- Handle
  Schedule:Week:Daily {6a94e34e-1c3c-489a-a3ab-a7703a267af0}, !- Name
  ,                                       !- Schedule Rendering Name
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- Sunday Schedule:Day Name
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- Monday Schedule:Day Name
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- Tuesday Schedule:Day Name
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- Wednesday Schedule:Day Name
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- Thursday Schedule:Day Name
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- Friday Schedule:Day Name
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- Saturday Schedule:Day Name
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- Holiday Schedule:Day Name
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- SummerDesignDay Schedule:Day Name
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- WinterDesignDay Schedule:Day Name
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- CustomDay1 Schedule:Day Name
  {677c5a46-344a-4092-90e0-f7cca493401a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {677c5a46-344a-4092-90e0-f7cca493401a}, !- Handle
  Supply Air Temp - 55F Default 1,        !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {5d0e3592-6a5d-488d-8c1f-977049a7322f}, !- Handle
  {4102439c-4076-456f-9aa0-fb359dc9cabb}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1077cbf9-3a4d-4edb-97b9-8fdaee38108b}, !- Handle
  {24b428e2-39d1-4fec-af40-4fbce173049f}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Year,
  {c2656a8a-73e6-4fbd-8e77-972c6d9002b9}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b8e35649-93fb-4991-be24-2a71d5f437b6}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {f684cbb4-b33f-4b33-8e88-ed4a3bcfd307}, !- Handle
  Schedule:Week:Daily {eb4c58ce-54f3-4753-b088-13f64b2827a0}, !- Name
  ,                                       !- Schedule Rendering Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- Sunday Schedule:Day Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- Monday Schedule:Day Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- Tuesday Schedule:Day Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- Wednesday Schedule:Day Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- Thursday Schedule:Day Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- Friday Schedule:Day Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- Saturday Schedule:Day Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- Holiday Schedule:Day Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- SummerDesignDay Schedule:Day Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- WinterDesignDay Schedule:Day Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}, !- CustomDay1 Schedule:Day Name
  {4ce7d4fc-22f8-4206-9e6a-e4f14cdfc959}; !- CustomDay2 Schedule:Day Name

OS:SubSurface,
  {e991eb60-a783-42ff-9a23-37c11d45fca0}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5c93913-02bf-4808-a2ce-3b4d821b6d63}, !- Construction Name
  {bf3e6a4d-cf3f-4d3f-8f08-e47d91246deb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.3293,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 1.0213,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 2.3293;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf3e6a4d-cf3f-4d3f-8f08-e47d91246deb}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {14e231fe-2e1a-4ab0-8870-862318c76291}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {99f75def-54d4-4ed5-b222-52b084a2535b}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7;                                    !- Value Until Time 2

OS:Construction,
  {66d42ca2-5726-407b-8e72-5d710521c76d}, !- Handle
  Floor Adiabatic construction,           !- Name
  {fbae344b-9dc3-453a-ab9f-0b9368752a68}, !- Surface Rendering Name
  {a13a95c5-222f-4471-970e-ce553f605170}, !- Layer 1
  {162ba2e5-db3d-43af-ab3d-1fb527d496d8}, !- Layer 2
  {3f4e7fbf-f910-4e30-be21-c47534fa61a1}; !- Layer 3

OS:Schedule:Year,
  {7ef23797-03fc-40f0-a33e-da9e50d3ba94}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7f1e4d2f-204e-43a7-954d-230831b2d78c}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {7f1e4d2f-204e-43a7-954d-230831b2d78c}, !- Handle
  Schedule:Week:Daily {5f7b35d9-ee6d-47dc-b8b1-6b3fb608f486}, !- Name
  ,                                       !- Schedule Rendering Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- Sunday Schedule:Day Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- Monday Schedule:Day Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- Tuesday Schedule:Day Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- Wednesday Schedule:Day Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- Thursday Schedule:Day Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- Friday Schedule:Day Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- Saturday Schedule:Day Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- Holiday Schedule:Day Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- SummerDesignDay Schedule:Day Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- WinterDesignDay Schedule:Day Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- CustomDay1 Schedule:Day Name
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d2424f3c-cefd-4dce-92a1-71ef0171d36f}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {fa6f1ac8-b9a7-4ead-8dd0-e19c599b12f1}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Year,
  {f80d0f92-9fa9-44ee-accd-493aa5caa689}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {976cd480-6f5b-4468-9060-ad80d77efd4a}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {46ce1ad2-dd12-404e-bbd6-af0938e08e5c}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {60f2df05-d49c-4dcd-9c78-709f12c55548}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {60f2df05-d49c-4dcd-9c78-709f12c55548}, !- Handle
  Schedule:Week:Daily {e7fd24b8-554b-41fa-bf28-25156482ee36}, !- Name
  ,                                       !- Schedule Rendering Name
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- Sunday Schedule:Day Name
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- Monday Schedule:Day Name
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- Tuesday Schedule:Day Name
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- Wednesday Schedule:Day Name
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- Thursday Schedule:Day Name
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- Friday Schedule:Day Name
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- Saturday Schedule:Day Name
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- Holiday Schedule:Day Name
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- SummerDesignDay Schedule:Day Name
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- WinterDesignDay Schedule:Day Name
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- CustomDay1 Schedule:Day Name
  {2a112b50-588a-4793-b63d-c456d2741d86}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {2a112b50-588a-4793-b63d-c456d2741d86}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {06ef6202-57ff-4837-a06c-e132992fcc83}, !- Handle
  {b9d0df5e-07ad-4965-a7e0-b25dfa8aeae6}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Year,
  {f6131320-5d77-4a59-80e1-c60d5aae2941}, !- Handle
  OfficeMedium HVACOperationSchd,         !- Name
  {5cd05f8e-75b3-431a-a2b9-c181ad701286}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b53a6412-583f-4704-b2b0-fa58d24d1c7b}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {b53a6412-583f-4704-b2b0-fa58d24d1c7b}, !- Handle
  Schedule:Week:Daily {a0800e43-c257-47b5-956f-be25f2927be0}, !- Name
  ,                                       !- Schedule Rendering Name
  {d6128440-f787-4947-8e4d-194d44ee66fb}, !- Sunday Schedule:Day Name
  {00bf8d35-d61d-4175-8e83-9cbd5816951d}, !- Monday Schedule:Day Name
  {00bf8d35-d61d-4175-8e83-9cbd5816951d}, !- Tuesday Schedule:Day Name
  {00bf8d35-d61d-4175-8e83-9cbd5816951d}, !- Wednesday Schedule:Day Name
  {00bf8d35-d61d-4175-8e83-9cbd5816951d}, !- Thursday Schedule:Day Name
  {00bf8d35-d61d-4175-8e83-9cbd5816951d}, !- Friday Schedule:Day Name
  {9e616ed4-3758-450b-9d09-5d68e5cf9e4c}, !- Saturday Schedule:Day Name
  {d6128440-f787-4947-8e4d-194d44ee66fb}, !- Holiday Schedule:Day Name
  {6b7a12de-183b-47e7-8472-eb2d3d7a8613}, !- SummerDesignDay Schedule:Day Name
  {eabaf51e-5a83-4f6c-8a07-a3009effee38}, !- WinterDesignDay Schedule:Day Name
  {d6128440-f787-4947-8e4d-194d44ee66fb}, !- CustomDay1 Schedule:Day Name
  {d6128440-f787-4947-8e4d-194d44ee66fb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d6128440-f787-4947-8e4d-194d44ee66fb}, !- Handle
  OfficeMedium HVACOperationSchd Default, !- Name
  {5cd05f8e-75b3-431a-a2b9-c181ad701286}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00bf8d35-d61d-4175-8e83-9cbd5816951d}, !- Handle
  OfficeMedium HVACOperationSchd Summer Design Day 1, !- Name
  {5cd05f8e-75b3-431a-a2b9-c181ad701286}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9e616ed4-3758-450b-9d09-5d68e5cf9e4c}, !- Handle
  OfficeMedium HVACOperationSchd Summer Design Day 2, !- Name
  {5cd05f8e-75b3-431a-a2b9-c181ad701286}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6b7a12de-183b-47e7-8472-eb2d3d7a8613}, !- Handle
  OfficeMedium HVACOperationSchd Summer Design Day, !- Name
  {5cd05f8e-75b3-431a-a2b9-c181ad701286}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eabaf51e-5a83-4f6c-8a07-a3009effee38}, !- Handle
  OfficeMedium HVACOperationSchd Winter Design Day, !- Name
  {5cd05f8e-75b3-431a-a2b9-c181ad701286}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Surface,
  {d2343de9-08e8-4ce5-9cec-3acce196d505}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {2fe179bb-e779-4b9c-bc49-f8d8ac3b533d}, !- Construction Name
  {3694b958-bf95-418f-bbf8-8db81bcc1ac4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f72bdc6-d657-4fc9-a247-6c6e9e00a41c}, !- Handle
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {764f8ae0-da31-48c7-b64a-080f777f6600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b6b3be7-ec73-45fc-9f2f-6e76b8dbb358}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {f5348fbd-597d-4832-8ec1-6a70107dfe27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b38c031-9bdb-4244-8644-cbc0fa68ba46}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5c93913-02bf-4808-a2ce-3b4d821b6d63}, !- Construction Name
  {a330a9b4-53d2-4879-9269-b982d260327b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 10.2541,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 8.9461,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 8.9461,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 10.2541;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a330a9b4-53d2-4879-9269-b982d260327b}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {5ec8cd2a-d1f4-40a4-9fd8-dac2925cb95c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {bb3aeab5-bf0b-4d9c-91f4-4924d49d688b}, !- Handle
  Perimeter_bot_ZN_4 Infiltration,        !- Name
  {e7f2daf7-3b80-4ab8-b934-e25de647cedb}, !- Space or SpaceType Name
  {97c49113-249b-47ee-ba77-e1764856b624}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {c672b628-fd71-4831-a2b6-2865e45da3c6}, !- Handle
  Perimeter_top_ZN_3 Mass Definition,     !- Name
  {d212cd3e-a367-479d-8f1c-fe0c0b72e1d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.67628196,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {97bc2f7e-fc4b-47e0-9ca4-a4e2d4079f22}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {c672b628-fd71-4831-a2b6-2865e45da3c6}, !- Internal Mass Definition Name
  {a73ca77a-85f3-48a8-9324-6a36740ed7c9}; !- Space or SpaceType Name

OS:Construction,
  {196e605f-1c84-46a8-b13a-20a2ee03c745}, !- Handle
  Typical Interior Door,                  !- Name
  {454af66b-3370-45aa-9895-d81340b3a39a}, !- Surface Rendering Name
  {d2683e81-90c5-441e-b33a-92560f7d868f}; !- Layer 1

OS:Material,
  {d2683e81-90c5-441e-b33a-92560f7d868f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Surface,
  {fd12b128-53b7-45d0-9d3d-91f262336e74}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {c3536790-a8a3-4e32-a696-19bdd676d16c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cd63ff7-b712-4e9a-92cc-cbb27f0cb1fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c37d03-e1ad-4744-9fd6-a8aacac676f9}, !- Handle
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {6960de93-0179-4bca-86c6-bfdefce77780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa172f4-d605-4e3f-8500-814c4b9dee01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- Handle
  Schedule Day 20,                        !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Surface,
  {b40ae140-1840-4e2b-b56f-3d950fd02a85}, !- Handle
  FirstFloor_Plenum_Ceiling_5,            !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {1ce917ed-0ac2-4285-ac33-f2e619a8677d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05cb442b-9e70-4514-bdec-8ce537876895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {e76c7617-4737-4f15-9046-5dd7cdc2cc5c}, !- Handle
  Perimeter_top_ZN_4 ZN Thermostat Schedule, !- Name
  {0eb7bb25-152f-4e52-82fa-a0e6ecf9bf26}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {295bb251-1355-4354-a552-3cec0c7babf4}, !- Handle
  Perimeter_mid_ZN_3 ZN Thermostat Schedule, !- Name
  {5e318a29-6c5c-469e-9209-bd4781afa6bb}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {5e318a29-6c5c-469e-9209-bd4781afa6bb}, !- Handle
  Perimeter_mid_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Surface,
  {6d883df2-c3ab-4fb5-94bf-0995d81e20fa}, !- Handle
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {e7f2daf7-3b80-4ab8-b934-e25de647cedb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69fe08da-c694-4487-a71c-28104b6ca1dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {0d725b1c-a708-4721-a2ce-c51ab4fcdf8c}, !- Handle
  Schedule:Week:Daily {a6099f76-e49a-4ab8-8a0b-98de39a8dd91}, !- Name
  ,                                       !- Schedule Rendering Name
  {5e7a2794-e906-4ea0-b24f-d5893809baac}, !- Sunday Schedule:Day Name
  {5e7a2794-e906-4ea0-b24f-d5893809baac}, !- Monday Schedule:Day Name
  {5e7a2794-e906-4ea0-b24f-d5893809baac}, !- Tuesday Schedule:Day Name
  {5e7a2794-e906-4ea0-b24f-d5893809baac}, !- Wednesday Schedule:Day Name
  {5e7a2794-e906-4ea0-b24f-d5893809baac}, !- Thursday Schedule:Day Name
  {5e7a2794-e906-4ea0-b24f-d5893809baac}, !- Friday Schedule:Day Name
  {5e7a2794-e906-4ea0-b24f-d5893809baac}, !- Saturday Schedule:Day Name
  {5e7a2794-e906-4ea0-b24f-d5893809baac}, !- Holiday Schedule:Day Name
  {dbe3780a-5f01-4cf8-adc3-d62c90d8b4a3}, !- SummerDesignDay Schedule:Day Name
  {04ef6d0e-b311-4900-b104-6580469049e4}, !- WinterDesignDay Schedule:Day Name
  {5e7a2794-e906-4ea0-b24f-d5893809baac}, !- CustomDay1 Schedule:Day Name
  {5e7a2794-e906-4ea0-b24f-d5893809baac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5e7a2794-e906-4ea0-b24f-d5893809baac}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {dbe3780a-5f01-4cf8-adc3-d62c90d8b4a3}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {04ef6d0e-b311-4900-b104-6580469049e4}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {ef3550b4-6f2d-4e3f-93a2-d62bc25af228}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {d2ba973c-025f-4193-a8e8-ccf30a3b706d}, !- Handle
  Schedule:Week:Daily {ccf410e3-3ae7-42a7-ba5d-78e1f205a89f}, !- Name
  ,                                       !- Schedule Rendering Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- Sunday Schedule:Day Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- Monday Schedule:Day Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- Tuesday Schedule:Day Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- Wednesday Schedule:Day Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- Thursday Schedule:Day Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- Friday Schedule:Day Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- Saturday Schedule:Day Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- Holiday Schedule:Day Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- SummerDesignDay Schedule:Day Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- WinterDesignDay Schedule:Day Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}, !- CustomDay1 Schedule:Day Name
  {5823f7cf-488a-454e-a84f-bc4a42c425ec}; !- CustomDay2 Schedule:Day Name

OS:SubSurface,
  {3a48040b-8b1e-4f0a-895b-a77c5f80b214}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5c93913-02bf-4808-a2ce-3b4d821b6d63}, !- Construction Name
  {0b6b3be7-ec73-45fc-9f2f-6e76b8dbb358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 10.2541,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 8.9461,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 8.9461,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 10.2541;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {087a0c4a-0dc8-48c3-b1c5-68c08d8064e1}, !- Handle
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ca8d3f4-9857-48fc-98fb-bb07d113a501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7dfb948-cc8f-42ef-8bbd-753a52a0e703}, !- Handle
  MidFloor_Plenum_Ceiling_4,              !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e71977f-28ea-40b5-a0a4-3c16aeb7c65c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {b7063336-679c-48dd-9ccb-bcb9e67d66c2}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Daylighting:Control,
  {dc5eba21-b171-4e7d-a7c2-b7df9c657347}, !- Handle
  {bbcea7a5-d108-45ce-896f-069890e6eed2}, !- Name
  {33ad8eb8-77ed-4cc0-8f20-5b24fe185486}, !- Space Name
  2.3293,                                 !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.8768,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  0,                                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Surface,
  {c808dec6-c8d0-40e7-aac0-97af085068b8}, !- Handle
  Core_mid_ceiling,                       !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {3b516645-d6e6-4177-bf6b-2e4139d957fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d385659f-4e2d-4f7d-b4fe-4d73a5f82c0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {f0d65d56-0f6d-4fff-9b32-b806717b1f77}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 5, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Week,
  {a5f47d14-3c3b-4a90-bc9d-e95a16e19f4a}, !- Handle
  Schedule:Week:Daily {88e31448-0f60-4a8e-af14-0a8a4380d6b6}, !- Name
  ,                                       !- Schedule Rendering Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- Sunday Schedule:Day Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- Monday Schedule:Day Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- Tuesday Schedule:Day Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- Wednesday Schedule:Day Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- Thursday Schedule:Day Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- Friday Schedule:Day Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- Saturday Schedule:Day Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- Holiday Schedule:Day Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- SummerDesignDay Schedule:Day Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- WinterDesignDay Schedule:Day Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}, !- CustomDay1 Schedule:Day Name
  {75b09d3d-586c-493a-92f6-bb3c7b6d9b2d}; !- CustomDay2 Schedule:Day Name

OS:Curve:Biquadratic,
  {4c807793-ff6d-43cf-b4f5-70cc593e7c2c}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Day,
  {a109b059-e875-4a97-8f15-e613c11e353e}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9d8bdbdc-5450-40ac-af24-7b8b81e69908}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {3cdf4a70-d717-4331-a489-0a2462144470}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Surface,
  {85cad3b5-3247-4fbc-86be-792df2533788}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {3694b958-bf95-418f-bbf8-8db81bcc1ac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {825821d9-d30d-4e63-8ca5-9397046bde02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {9d8b3209-5980-4766-a485-c5c259d88501}, !- Handle
  Perimeter_bot_ZN_1 Mass Definition,     !- Name
  {d212cd3e-a367-479d-8f1c-fe0c0b72e1d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.67628196,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {84f48c42-c511-4a27-b153-fb64f4158274}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {9d8b3209-5980-4766-a485-c5c259d88501}, !- Internal Mass Definition Name
  {14e231fe-2e1a-4ab0-8870-862318c76291}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {6e1890ae-f85e-486f-8906-5a8007132d0e}, !- Handle
  Perimeter_bot_ZN_1 ZN Thermostat Schedule, !- Name
  {f28ca6c4-6eda-4df9-b05c-43921c4b78d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {f28ca6c4-6eda-4df9-b05c-43921c4b78d5}, !- Handle
  Perimeter_bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Schedule:Year,
  {17c0ee09-e5cc-4a3b-bb57-b1c13daef7ff}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c78f8456-bae9-4fd6-85a5-fb71cd67e785}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {c78f8456-bae9-4fd6-85a5-fb71cd67e785}, !- Handle
  Schedule:Week:Daily {8bbff058-4ccc-40a6-ab00-542c09b82287}, !- Name
  ,                                       !- Schedule Rendering Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- Sunday Schedule:Day Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- Monday Schedule:Day Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- Tuesday Schedule:Day Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- Wednesday Schedule:Day Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- Thursday Schedule:Day Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- Friday Schedule:Day Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- Saturday Schedule:Day Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- Holiday Schedule:Day Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- SummerDesignDay Schedule:Day Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- WinterDesignDay Schedule:Day Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}, !- CustomDay1 Schedule:Day Name
  {c239b33a-89c8-423a-8ea5-765d1b442a0f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {9a58f831-b3ba-477c-8a71-ece4b1830f00}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Surface,
  {c2598dc6-71e0-4088-b0c3-71973b06d842}, !- Handle
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32b2ef14-207a-43fc-8ef4-e279bd02ff37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {d974ddfe-3b08-49f7-9011-5f225f83bdc5}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:SubSurface,
  {819647d1-a421-4453-b3bb-3a57ef2b211e}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5c93913-02bf-4808-a2ce-3b4d821b6d63}, !- Construction Name
  {77d88735-0f8d-4ea4-9045-37b22dd50abc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 6.2917,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 4.9837,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 4.9837,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.2917;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77d88735-0f8d-4ea4-9045-37b22dd50abc}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {8b89945b-fb89-48ea-b512-23e950b44bf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb6daa4-c0ac-4e2b-83c4-bf1209814b3e}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {6960de93-0179-4bca-86c6-bfdefce77780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d14c7152-e982-443c-8ef1-e290d2c1cbdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a644d40a-135c-412f-be8a-5acfe1a0a44f}, !- Handle
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e86bbc22-2b0f-40b9-8586-b16253e68d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {cb2f1eba-251e-4b87-992e-11c408347bf6}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:InternalMass:Definition,
  {6c8290c0-4306-4f26-9fee-c4d05cae013e}, !- Handle
  Perimeter_bot_ZN_2 Mass Definition,     !- Name
  {d212cd3e-a367-479d-8f1c-fe0c0b72e1d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5243882,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9d6dc877-061a-4880-b980-f2de6b6386cf}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {6c8290c0-4306-4f26-9fee-c4d05cae013e}, !- Internal Mass Definition Name
  {c3536790-a8a3-4e32-a696-19bdd676d16c}; !- Space or SpaceType Name

OS:Surface,
  {20bd6af0-1ade-4497-9e68-5a3ac6fb0d48}, !- Handle
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {764f8ae0-da31-48c7-b64a-080f777f6600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8201d35-95ac-4cad-b0ab-c02be63540cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22ff8ff3-b4ce-4fd6-873d-9574b7862416}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {3694b958-bf95-418f-bbf8-8db81bcc1ac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9bdf3c5-6f9b-4fcf-8e05-6ff0139f9591}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cce88cd-ef55-4c34-b047-c664f5510011}, !- Handle
  Perimeter_top_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {5ec8cd2a-d1f4-40a4-9fd8-dac2925cb95c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5762d3c5-e3e1-472d-aefe-09d60bc41733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1702444-f6b4-4c6e-be1a-36578577ffa4}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {6960de93-0179-4bca-86c6-bfdefce77780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {7b06088f-3a5a-4720-b140-bfb2cb483e73}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {fb72dbf5-5f35-478f-82bd-13239519806e}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {fb72dbf5-5f35-478f-82bd-13239519806e}, !- Handle
  Schedule:Week:Daily {dba1cbef-07bf-4f6d-899e-9bf9055b19a5}, !- Name
  ,                                       !- Schedule Rendering Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- Sunday Schedule:Day Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- Monday Schedule:Day Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- Tuesday Schedule:Day Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- Wednesday Schedule:Day Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- Thursday Schedule:Day Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- Friday Schedule:Day Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- Saturday Schedule:Day Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- Holiday Schedule:Day Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- SummerDesignDay Schedule:Day Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- WinterDesignDay Schedule:Day Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}, !- CustomDay1 Schedule:Day Name
  {812238c0-0dc3-4d58-915b-1d239a956c16}; !- CustomDay2 Schedule:Day Name

OS:Curve:Biquadratic,
  {6208057b-f488-488e-b8aa-243dcf55f989}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {e1eb2538-e36e-41f2-9713-3a3ee0425398}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Schedule:Day,
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- Handle
  Supply Air Temp - 55F Default 2,        !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Surface,
  {5762d3c5-e3e1-472d-aefe-09d60bc41733}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {f5348fbd-597d-4832-8ec1-6a70107dfe27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cce88cd-ef55-4c34-b047-c664f5510011}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b67682-94ce-4e47-89ce-df3cfddc2976}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {6960de93-0179-4bca-86c6-bfdefce77780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c195a43-0eec-4722-ac23-677b804b5ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {fb6b8d54-e2ac-4335-a80f-b6ef92cdd78b}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Surface,
  {9e71977f-28ea-40b5-a0a4-3c16aeb7c65c}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {53c8c574-8852-4424-9c8d-41cf4072b738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7dfb948-cc8f-42ef-8bbd-753a52a0e703}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {443869ed-8135-48c3-aac0-f7ccf3dd7af0}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {0d725b1c-a708-4721-a2ce-c51ab4fcdf8c}; !- Week Schedule Until Date 1

OS:Surface,
  {4612620c-356d-4792-840d-a3cd99fca687}, !- Handle
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {a73ca77a-85f3-48a8-9324-6a36740ed7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0977c87f-8b5c-4a56-ba8a-e130692085e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978e426c-9373-454b-a01d-e08b2d740472}, !- Handle
  FirstFloor_Plenum_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {1ce917ed-0ac2-4285-ac33-f2e619a8677d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f257903-3989-48f2-ac6c-41c18bfa6baf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {e3dd09c0-b4e5-4d41-9b5c-0cf2a48e67d2}, !- Handle
  Schedule:Week:Daily {0dddf29d-0d3d-4fb5-9523-32e6da661da8}, !- Name
  ,                                       !- Schedule Rendering Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- Sunday Schedule:Day Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- Monday Schedule:Day Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- Tuesday Schedule:Day Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- Wednesday Schedule:Day Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- Thursday Schedule:Day Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- Friday Schedule:Day Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- Saturday Schedule:Day Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- Holiday Schedule:Day Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- SummerDesignDay Schedule:Day Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- WinterDesignDay Schedule:Day Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}, !- CustomDay1 Schedule:Day Name
  {1d287015-af66-4715-af32-bdf23b9bc10e}; !- CustomDay2 Schedule:Day Name

OS:Surface,
  {6cd63ff7-b712-4e9a-92cc-cbb27f0cb1fa}, !- Handle
  FirstFloor_Plenum_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {1ce917ed-0ac2-4285-ac33-f2e619a8677d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd12b128-53b7-45d0-9d3d-91f262336e74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {5c9d814c-445f-4f90-8c19-f14f63a90e30}, !- Handle
  {c7a89ddb-a238-4265-a1d5-3afbf8556d49}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Biquadratic,
  {cfbb996f-d863-407b-b9ea-5e2a46c93c61}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {85ed317e-3207-4ef8-aa1c-6e51b53d506a}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {8b89945b-fb89-48ea-b512-23e950b44bf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e86a5c4-5f04-4299-b1cc-935b86600210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a5a1efe-4de9-4ebe-848e-77e23fa190c2}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5c93913-02bf-4808-a2ce-3b4d821b6d63}, !- Construction Name
  {f1702444-f6b4-4c6e-be1a-36578577ffa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.2917,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 4.9837,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 6.2917;                       !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {62f1a5e6-1879-4f8d-8f82-70107055851c}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 3, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {9028dc94-4344-4ea8-87a2-a8071e0bdbdf}, !- Handle
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {f5348fbd-597d-4832-8ec1-6a70107dfe27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a80a06d4-abfa-48c1-8e76-b0beead2556e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d385659f-4e2d-4f7d-b4fe-4d73a5f82c0e}, !- Handle
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c808dec6-c8d0-40e7-aac0-97af085068b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {a6b49819-acdc-41ff-828f-a1c28ddb686e}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f684cbb4-b33f-4b33-8e88-ed4a3bcfd307}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {05d2c266-7b56-4488-9b19-83f55ae535d9}, !- Handle
  Supply Air Temp - 55F 1,                !- Name
  {df7a3cd2-8374-42fd-bb72-3d07f3e055f4}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {15890a9d-16c9-4e84-ab9f-283185a219cb}; !- Week Schedule Until Date 1

OS:Surface,
  {2a79b3e2-8a68-41c5-aea1-1858fb072a90}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {ad59e7fc-b90e-4249-ab52-32ef9df61483}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf35d780-7464-438b-b74c-241c9b30076e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac4c8a13-8a4a-4e3e-92b5-989d52074860}, !- Handle
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {764f8ae0-da31-48c7-b64a-080f777f6600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78babb5e-5eb7-4ddc-a46e-00ae191d89e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ffc9e0-cf99-466f-a6eb-97f155a27ed3}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {9c085479-bc9d-4b06-bc20-576c4b211db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a74da062-ee80-425d-b81f-fbe6813b2103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea8099da-f685-42f9-8db0-6912ed718952}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {3b516645-d6e6-4177-bf6b-2e4139d957fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {437c2ac9-4da2-403d-be9b-12b86b29d999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {aad7db61-d5ce-4f44-9ee4-e4aa1610ebc6}, !- Handle
  Perimeter_top_ZN_4 Mass Definition,     !- Name
  {d212cd3e-a367-479d-8f1c-fe0c0b72e1d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.50716784,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3e58d864-86a2-4b3a-a3c1-772d41c14e42}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {aad7db61-d5ce-4f44-9ee4-e4aa1610ebc6}, !- Internal Mass Definition Name
  {53c8c574-8852-4424-9c8d-41cf4072b738}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {af50eb7a-7591-45e0-b55b-43f68bb543fb}, !- Handle
  MidFloor_Plenum Infiltration,           !- Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space or SpaceType Name
  {97c49113-249b-47ee-ba77-e1764856b624}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Week,
  {67db2c12-8c76-4698-a92a-c87b5df82970}, !- Handle
  Schedule:Week:Daily {02344472-fa69-42aa-aa4d-65ecb0de5077}, !- Name
  ,                                       !- Schedule Rendering Name
  {4a05a7ca-23c4-41ab-91dd-a9f91fd0bdf1}, !- Sunday Schedule:Day Name
  {4a05a7ca-23c4-41ab-91dd-a9f91fd0bdf1}, !- Monday Schedule:Day Name
  {4a05a7ca-23c4-41ab-91dd-a9f91fd0bdf1}, !- Tuesday Schedule:Day Name
  {4a05a7ca-23c4-41ab-91dd-a9f91fd0bdf1}, !- Wednesday Schedule:Day Name
  {4a05a7ca-23c4-41ab-91dd-a9f91fd0bdf1}, !- Thursday Schedule:Day Name
  {4a05a7ca-23c4-41ab-91dd-a9f91fd0bdf1}, !- Friday Schedule:Day Name
  {4a05a7ca-23c4-41ab-91dd-a9f91fd0bdf1}, !- Saturday Schedule:Day Name
  {4a05a7ca-23c4-41ab-91dd-a9f91fd0bdf1}, !- Holiday Schedule:Day Name
  {235780b6-ca3f-414a-917f-6b942a5fbad7}, !- SummerDesignDay Schedule:Day Name
  {99f75def-54d4-4ed5-b222-52b084a2535b}, !- WinterDesignDay Schedule:Day Name
  {4a05a7ca-23c4-41ab-91dd-a9f91fd0bdf1}, !- CustomDay1 Schedule:Day Name
  {4a05a7ca-23c4-41ab-91dd-a9f91fd0bdf1}; !- CustomDay2 Schedule:Day Name

OS:Surface,
  {9c195a43-0eec-4722-ac23-677b804b5ef6}, !- Handle
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {9aefd1c8-a7be-4369-846e-6690d647f16e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0b67682-94ce-4e47-89ce-df3cfddc2976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {115e94c1-6a43-47e1-a9d0-d199ff1815c9}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {2165b067-24df-4796-9f1c-c0561d0f3b85}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {3694b958-bf95-418f-bbf8-8db81bcc1ac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00dd5183-693e-413e-9a6e-8465c831998b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {17348ad4-c59b-4588-936f-140b0a1e2a9e}, !- Handle
  Perimeter_mid_ZN_2 ZN Thermostat Schedule, !- Name
  {13397363-3d36-4581-9445-8d34a493f518}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {13397363-3d36-4581-9445-8d34a493f518}, !- Handle
  Perimeter_mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:RunPeriod,
  {44838a1a-8415-4487-9855-c2a0530bd308}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:Surface,
  {53b13b8a-f9c1-40fc-9993-0a22711857d7}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {9aefd1c8-a7be-4369-846e-6690d647f16e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf3946df-9770-4b1e-91bf-a0cc1573aee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {93d5f709-60ae-4f5e-aedb-33f6772eac2b}, !- Handle
  Wall Adiabatic construction,            !- Name
  {34adb163-3fc8-4c5f-aae8-918cab28748f}, !- Surface Rendering Name
  {24c09f4c-d8ab-4215-a2f3-be57e3918073}, !- Layer 1
  {24c09f4c-d8ab-4215-a2f3-be57e3918073}; !- Layer 2

OS:Schedule:Day,
  {d0436997-cb2b-4ba2-98ea-dc9275fb9e58}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Surface,
  {cb59481b-f7d4-4b0d-8548-69588b979555}, !- Handle
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {53c8c574-8852-4424-9c8d-41cf4072b738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34b899b9-7afa-4bf9-9b97-dde9856a4aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {eb02eb11-662c-4c4e-8d2d-5191c0ff7184}, !- Handle
  Core_bottom ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Schedule:Year,
  {cf14b92e-661e-43e1-8981-5db218659886}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {b21632a5-12da-490a-be75-5b4a462285fa}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d2ba973c-025f-4193-a8e8-ccf30a3b706d}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {34bb7a4c-a78c-471f-836d-6fcd3703fd04}, !- Handle
  Schedule:Week:Daily {450c7e97-3ba8-4ab8-9a8f-2687f763561a}, !- Name
  ,                                       !- Schedule Rendering Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- Sunday Schedule:Day Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- Monday Schedule:Day Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- Tuesday Schedule:Day Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- Wednesday Schedule:Day Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- Thursday Schedule:Day Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- Friday Schedule:Day Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- Saturday Schedule:Day Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- Holiday Schedule:Day Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- SummerDesignDay Schedule:Day Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- WinterDesignDay Schedule:Day Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- CustomDay1 Schedule:Day Name
  {5e970f07-b608-493b-9d37-e0e9c0c03200}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5e970f07-b608-493b-9d37-e0e9c0c03200}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- Handle
  Service Water Loop Temp - 140.0F Default, !- Name
  {b21632a5-12da-490a-be75-5b4a462285fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Surface,
  {34b899b9-7afa-4bf9-9b97-dde9856a4aae}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {9c085479-bc9d-4b06-bc20-576c4b211db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb59481b-f7d4-4b0d-8548-69588b979555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc7ddeef-2cf0-4f4e-8954-399957fab69d}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {9c085479-bc9d-4b06-bc20-576c4b211db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d90de96-e728-42a3-8892-f847d8af774a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ce39f5-2341-415c-8707-b3302d663018}, !- Handle
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {8b89945b-fb89-48ea-b512-23e950b44bf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b7ef502-910e-4c45-859a-0a1da5845e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {03372371-5a2d-44dc-9adb-e1959e2f6fc4}, !- Handle
  Core_top Mass Definition,               !- Name
  {d212cd3e-a367-479d-8f1c-fe0c0b72e1d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.07314364,                          !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6b12bfdc-0ce2-43d6-bc05-ec1bf6673943}, !- Handle
  Core_top Mass,                          !- Name
  {03372371-5a2d-44dc-9adb-e1959e2f6fc4}, !- Internal Mass Definition Name
  {9c085479-bc9d-4b06-bc20-576c4b211db6}; !- Space or SpaceType Name

OS:Schedule:Year,
  {5d47166c-7efd-4633-85e7-14390ed9be91}, !- Handle
  Medium Office Bldg Swh,                 !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cdb0137c-dd2a-4c87-8f4f-0b2b322c54e1}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {cdb0137c-dd2a-4c87-8f4f-0b2b322c54e1}, !- Handle
  Schedule:Week:Daily {f84c897c-e866-40ba-b106-c6eee7f8c6b3}, !- Name
  ,                                       !- Schedule Rendering Name
  {dcde6a59-08b1-4f11-bc39-4b1f4c7491b9}, !- Sunday Schedule:Day Name
  {9635b4d8-a062-403a-9be2-e4679fd25b42}, !- Monday Schedule:Day Name
  {9635b4d8-a062-403a-9be2-e4679fd25b42}, !- Tuesday Schedule:Day Name
  {9635b4d8-a062-403a-9be2-e4679fd25b42}, !- Wednesday Schedule:Day Name
  {9635b4d8-a062-403a-9be2-e4679fd25b42}, !- Thursday Schedule:Day Name
  {9635b4d8-a062-403a-9be2-e4679fd25b42}, !- Friday Schedule:Day Name
  {f7704520-62b3-478f-8591-46012b746ad1}, !- Saturday Schedule:Day Name
  {9635b4d8-a062-403a-9be2-e4679fd25b42}, !- Holiday Schedule:Day Name
  {6ccb54b6-1ff2-4a87-9d50-7b2e52ef2a54}, !- SummerDesignDay Schedule:Day Name
  {5e01f58b-16ef-494e-8cf0-afe608d201d1}, !- WinterDesignDay Schedule:Day Name
  {9635b4d8-a062-403a-9be2-e4679fd25b42}, !- CustomDay1 Schedule:Day Name
  {9635b4d8-a062-403a-9be2-e4679fd25b42}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {6ccb54b6-1ff2-4a87-9d50-7b2e52ef2a54}, !- Handle
  Medium Office Bldg Swh Summer Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {5e01f58b-16ef-494e-8cf0-afe608d201d1}, !- Handle
  Medium Office Bldg Swh Winter Design Day, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Building,
  {20b43d0b-f3f6-48cc-8797-1697d460b980}, !- Handle
  90.1-2010-MediumOffice-ASHRAE 169-2006-5A created: 2015-08-18 14:23:17 -0600, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {49760545-2f3a-4a64-94e2-6a0e58309221}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SubSurface,
  {7f1d9b7d-5990-43b5-9029-80555d2314dd}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5c93913-02bf-4808-a2ce-3b4d821b6d63}, !- Construction Name
  {d31e37df-607e-45e7-bbb9-11860e6209c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 2.3293,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 1.0213,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 1.0213,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.3293;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {5520391f-1f82-4533-bc1b-53356ee073ca}, !- Handle
  Perimeter_mid_ZN_1 ZN Thermostat Schedule, !- Name
  {80d8999b-171c-4c38-b557-77d7d21fb73d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {80d8999b-171c-4c38-b557-77d7d21fb73d}, !- Handle
  Perimeter_mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Curve:Quadratic,
  {474182e1-4964-43d2-8161-f468516e0d32}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {baead979-8879-46a3-847f-afd2d2fd8acb}, !- Handle
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {1ce917ed-0ac2-4285-ac33-f2e619a8677d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6594c301-6d61-47d8-b55e-cb1271c1ef9e}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {33ad8eb8-77ed-4cc0-8f20-5b24fe185486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c44684b3-ed04-4d53-8f6d-378d3274dc2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf35d780-7464-438b-b74c-241c9b30076e}, !- Handle
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {e7f2daf7-3b80-4ab8-b934-e25de647cedb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a79b3e2-8a68-41c5-aea1-1858fb072a90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00dd5183-693e-413e-9a6e-8465c831998b}, !- Handle
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {c3536790-a8a3-4e32-a696-19bdd676d16c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2165b067-24df-4796-9f1c-c0561d0f3b85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {c2007423-dd0d-4789-9efc-bb8521d22ff3}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Surface,
  {6fa0ee5e-6ef3-4f88-bae1-6f504715cf80}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {e7f2daf7-3b80-4ab8-b934-e25de647cedb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50fd724c-bc4e-4b04-b403-eb0879476fe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b3df44-0ae3-440b-af14-f73bafa7d789}, !- Handle
  FirstFloor_Plenum_Ceiling_4,            !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {1ce917ed-0ac2-4285-ac33-f2e619a8677d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5d5eda6-3309-4c39-8789-0efd6a08b3e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d5eda6-3309-4c39-8789-0efd6a08b3e8}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {33ad8eb8-77ed-4cc0-8f20-5b24fe185486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b3df44-0ae3-440b-af14-f73bafa7d789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {0bf2c78b-f4ae-4222-bdde-ab3298c41e9e}, !- Handle
  {f78035be-6d4e-4e3a-885b-4e2320b9d39c}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {c44684b3-ed04-4d53-8f6d-378d3274dc2e}, !- Handle
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {6960de93-0179-4bca-86c6-bfdefce77780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6594c301-6d61-47d8-b55e-cb1271c1ef9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {61348c1d-7c94-46a0-8731-a5ddc04ae404}, !- Handle
  {311e5261-c18a-470c-a49f-22a28e688d68}, !- Name
  {53c8c574-8852-4424-9c8d-41cf4072b738}, !- Space Name
  2.3293,                                 !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.8392,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  0,                                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {558913b8-1533-4ada-91aa-373f8a3e079d}, !- Handle
  {e6c4c249-887a-460f-878e-cfad80b722bf}, !- Name
  {c3536790-a8a3-4e32-a696-19bdd676d16c}, !- Space Name
  47.5817,                                !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  0,                                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Surface,
  {2548bf64-d588-4fc7-92eb-7bb3dbdb23ef}, !- Handle
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {1ce917ed-0ac2-4285-ac33-f2e619a8677d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9bdf3c5-6f9b-4fcf-8e05-6ff0139f9591}, !- Handle
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {14e231fe-2e1a-4ab0-8870-862318c76291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22ff8ff3-b4ce-4fd6-873d-9574b7862416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {a272a93c-c83a-4d34-bd57-67ac9f68a1d1}, !- Handle
  Perimeter_mid_ZN_1 Infiltration,        !- Name
  {6960de93-0179-4bca-86c6-bfdefce77780}, !- Space or SpaceType Name
  {97c49113-249b-47ee-ba77-e1764856b624}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Week,
  {661a8792-726a-4a3a-9a9d-9552c0e7f836}, !- Handle
  Schedule:Week:Daily {53518752-02f5-4ca3-b543-9e384ee08d3c}, !- Name
  ,                                       !- Schedule Rendering Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- Sunday Schedule:Day Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- Monday Schedule:Day Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- Tuesday Schedule:Day Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- Wednesday Schedule:Day Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- Thursday Schedule:Day Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- Friday Schedule:Day Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- Saturday Schedule:Day Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- Holiday Schedule:Day Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- SummerDesignDay Schedule:Day Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- WinterDesignDay Schedule:Day Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}, !- CustomDay1 Schedule:Day Name
  {784a5a2f-6925-4772-a542-1c51c2019a20}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4dff32e9-5806-40d1-bec5-aa826560ef89}, !- Handle
  Schedule:Week:Daily {d019b7fc-bd3d-4d7f-95a2-ea765fb65b5a}, !- Name
  ,                                       !- Schedule Rendering Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- Sunday Schedule:Day Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- Monday Schedule:Day Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- Tuesday Schedule:Day Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- Wednesday Schedule:Day Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- Thursday Schedule:Day Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- Friday Schedule:Day Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- Saturday Schedule:Day Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- Holiday Schedule:Day Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- SummerDesignDay Schedule:Day Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- WinterDesignDay Schedule:Day Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}, !- CustomDay1 Schedule:Day Name
  {fc43f964-bc4f-4d0d-9c40-912db56b1ba5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {57843a6e-b3d0-4793-86a9-f34af0086a08}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Surface,
  {0c29d2a6-2ae1-49a6-83f5-f28d0dfe0baf}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {53c8c574-8852-4424-9c8d-41cf4072b738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cba9c15-4a73-4259-a108-31271d9f8e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a72b96c-95ba-4a24-9ff4-5ba22f4533c4}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {33ad8eb8-77ed-4cc0-8f20-5b24fe185486}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Week,
  {1465e197-dc59-4e5d-bcd0-b22d163fb4b0}, !- Handle
  Schedule:Week:Daily {f352b819-7dfb-4c65-be06-47753e24e922}, !- Name
  ,                                       !- Schedule Rendering Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- Sunday Schedule:Day Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- Monday Schedule:Day Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- Tuesday Schedule:Day Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- Wednesday Schedule:Day Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- Thursday Schedule:Day Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- Friday Schedule:Day Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- Saturday Schedule:Day Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- Holiday Schedule:Day Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- SummerDesignDay Schedule:Day Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- WinterDesignDay Schedule:Day Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}, !- CustomDay1 Schedule:Day Name
  {46e87d96-ee01-4c4c-a09b-dd413b189c6e}; !- CustomDay2 Schedule:Day Name

OS:Surface,
  {7de63b6f-41d5-4ee5-8fe9-3d7ec98635d2}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {53c8c574-8852-4424-9c8d-41cf4072b738}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {a6dc005b-cde6-4246-921d-452c801318c2}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b, !- Name
  {a76b8ee1-ba94-4d47-b8a2-56a57bdcbd35}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {67db2c12-8c76-4698-a92a-c87b5df82970}; !- Week Schedule Until Date 1

OS:SpaceInfiltration:DesignFlowRate,
  {39f0f4b8-691a-439e-8498-1467603e119c}, !- Handle
  Perimeter_mid_ZN_2 Infiltration,        !- Name
  {9aefd1c8-a7be-4369-846e-6690d647f16e}, !- Space or SpaceType Name
  {97c49113-249b-47ee-ba77-e1764856b624}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:InternalMass:Definition,
  {ffadf677-dcdd-4743-9096-cb441250d9cd}, !- Handle
  Perimeter_bot_ZN_4 Mass Definition,     !- Name
  {d212cd3e-a367-479d-8f1c-fe0c0b72e1d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.50716784,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fb1e4136-f052-4da4-adf3-42f0e1447d73}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {ffadf677-dcdd-4743-9096-cb441250d9cd}, !- Internal Mass Definition Name
  {e7f2daf7-3b80-4ab8-b934-e25de647cedb}; !- Space or SpaceType Name

OS:Construction,
  {6e90a87e-9810-48f4-bb86-e70538c707ce}, !- Handle
  Typical Interior Window,                !- Name
  {0627bd68-0f83-4217-ad18-0e05ae7d4031}, !- Surface Rendering Name
  {c10603cc-9d9f-41ba-b149-b713ecae45d6}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c10603cc-9d9f-41ba-b149-b713ecae45d6}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Schedule:Compact,
  {bba37f18-2c58-469a-ae43-daf91f1f0508}, !- Handle
  Core_top ZN Thermostat Schedule,        !- Name
  {e7bfb181-3d1f-45c5-9ceb-7a2f24707d51}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:DesignSpecification:OutdoorAir,
  {d84185f0-3ac3-4e28-9713-39c04a997134}, !- Handle
  {2e85933f-e3f7-4bfc-91ef-9717423736e9}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {ac15324b-e47c-4d42-a7b6-3d7fbc3aa3fa}, !- Handle
  FirstFloor_Plenum_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  {2025fdbd-7261-4530-a6ae-5a8caa56d068}, !- Construction Name
  {1ce917ed-0ac2-4285-ac33-f2e619a8677d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cb7444c-3acd-464e-b3c0-8ae6c5e738da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7869b77-7744-47e4-b473-40ef7b57126c}, !- Handle
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {bd78d3f0-469b-4776-8472-606dd0b22ad2}, !- Construction Name
  {fdeb7898-e126-4cba-a62f-5abf6f873037}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {9a22d6d7-3cc0-408d-9f8b-eaa8e7292a2a}, !- Handle
  Perimeter_mid_ZN_4 Infiltration,        !- Name
  {33ad8eb8-77ed-4cc0-8f20-5b24fe185486}, !- Space or SpaceType Name
  {97c49113-249b-47ee-ba77-e1764856b624}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {e86bbc22-2b0f-40b9-8586-b16253e68d48}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {478a98d2-88c7-42d6-9255-d1464b9c1a6f}, !- Construction Name
  {9aefd1c8-a7be-4369-846e-6690d647f16e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a644d40a-135c-412f-be8a-5acfe1a0a44f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {3b22435c-0ed0-4550-bd01-597928ab95d0}, !- Handle
  {7a4a7d75-720d-41cc-9502-4b73346eb8bd}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {93b0cb3e-b41e-42f0-8829-6cd11102762a}, !- Handle
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {c3536790-a8a3-4e32-a696-19bdd676d16c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {381b400d-faf3-414c-b6cc-5b730d9cd17d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {219f6c5f-6ad2-43d2-a21e-f13afcd87966}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {a5a5e66e-5365-43a5-9232-3e024afdd247}, !- Handle
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {a73ca77a-85f3-48a8-9324-6a36740ed7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea480bb3-2aa4-49b1-bce3-d9767a077731}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e773060b-164d-4f8d-960f-2db044064404}, !- Handle
  Basement Wall construction,             !- Name
  {b69b9d9c-7937-42dc-92ca-7cc25f40e26c}, !- Surface Rendering Name
  {81be9a59-f6bb-40d9-89f4-ee159509f90d}; !- Layer 1

OS:Schedule:Compact,
  {a5c8a1f3-bdea-4d34-9a45-84d1babf4a83}, !- Handle
  Perimeter_top_ZN_3 ZN Thermostat Schedule, !- Name
  {1bda4cda-6158-4887-a51a-d5b0ed9d5187}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {1bda4cda-6158-4887-a51a-d5b0ed9d5187}, !- Handle
  Perimeter_top_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:SubSurface,
  {23416986-0132-461d-bb86-1ca0925f2e9c}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {f5c93913-02bf-4808-a2ce-3b4d821b6d63}, !- Construction Name
  {7de63b6f-41d5-4ee5-8fe9-3d7ec98635d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 10.2541,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 8.9461,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 8.9461,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.2541;                          !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {69779c53-9347-4acc-a4c2-25fa9288f851}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {3cdf4a70-d717-4331-a489-0a2462144470}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c06d5671-84fb-4ddd-9310-c154837e0dea}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {c06d5671-84fb-4ddd-9310-c154837e0dea}, !- Handle
  Schedule:Week:Daily {5db8fee9-665b-4f81-bb6a-9eeccc2f5589}, !- Name
  ,                                       !- Schedule Rendering Name
  {6ec85ea4-8aa2-41ab-93aa-3dea9536bbcf}, !- Sunday Schedule:Day Name
  {6ec85ea4-8aa2-41ab-93aa-3dea9536bbcf}, !- Monday Schedule:Day Name
  {6ec85ea4-8aa2-41ab-93aa-3dea9536bbcf}, !- Tuesday Schedule:Day Name
  {6ec85ea4-8aa2-41ab-93aa-3dea9536bbcf}, !- Wednesday Schedule:Day Name
  {6ec85ea4-8aa2-41ab-93aa-3dea9536bbcf}, !- Thursday Schedule:Day Name
  {6ec85ea4-8aa2-41ab-93aa-3dea9536bbcf}, !- Friday Schedule:Day Name
  {6ec85ea4-8aa2-41ab-93aa-3dea9536bbcf}, !- Saturday Schedule:Day Name
  {6ec85ea4-8aa2-41ab-93aa-3dea9536bbcf}, !- Holiday Schedule:Day Name
  {9d8bdbdc-5450-40ac-af24-7b8b81e69908}, !- SummerDesignDay Schedule:Day Name
  {ff3169a8-9e45-4971-b06d-2c174102ddf5}, !- WinterDesignDay Schedule:Day Name
  {6ec85ea4-8aa2-41ab-93aa-3dea9536bbcf}, !- CustomDay1 Schedule:Day Name
  {6ec85ea4-8aa2-41ab-93aa-3dea9536bbcf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ff3169a8-9e45-4971-b06d-2c174102ddf5}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {3cdf4a70-d717-4331-a489-0a2462144470}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Surface,
  {4ae0d6e0-5850-4668-a31a-81e6acc225e2}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {a73ca77a-85f3-48a8-9324-6a36740ed7c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10ae8c5c-6470-4ef1-8262-545cceaa1ef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {d18fbd45-8b8a-4b2d-b65a-749e421ac991}, !- Handle
  {4c7930bd-ed5a-47c9-8e9e-f6def79d11f2}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {10ae8c5c-6470-4ef1-8262-545cceaa1ef5}, !- Handle
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {53c8c574-8852-4424-9c8d-41cf4072b738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ae0d6e0-5850-4668-a31a-81e6acc225e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {69c615c3-80c4-42c6-b128-2d86b685e197}, !- Handle
  {67f4c92a-ece7-49b2-a9be-a65a45f0a4bf}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.004318,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {dd6e5b62-d200-4412-8996-346cd5f4fea5}, !- Handle
  Perimeter_top_ZN_2 ZN Thermostat Schedule, !- Name
  {3872dfd5-a9c9-46af-a18d-ef1c47ff9494}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {3872dfd5-a9c9-46af-a18d-ef1c47ff9494}, !- Handle
  Perimeter_top_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE;                               !- Numeric Type

OS:Schedule:Day,
  {9bb95744-adf8-4b3a-bbfe-a671454e7710}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Daylighting:Control,
  {1fef18c5-a0ba-4116-b005-3a1cc2736f75}, !- Handle
  {cb3a2e4b-f219-4804-8a80-ec035eb445c5}, !- Name
  {6960de93-0179-4bca-86c6-bfdefce77780}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  2.3293,                                 !- Position Y-Coordinate {m}
  4.8768,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  0,                                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Surface,
  {0ba61260-bd0c-4bd3-9e69-e0cb0319f189}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {d38e9745-c066-4832-b42b-b0d8a909446d}, !- Construction Name
  {3b516645-d6e6-4177-bf6b-2e4139d957fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dfbb086-32cc-48e6-99d6-a5311ca133ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {7d4b5c7b-3770-41d6-be9a-ce0f6494b486}, !- Handle
  Core_bottom Mass Definition,            !- Name
  {d212cd3e-a367-479d-8f1c-fe0c0b72e1d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.07314364,                          !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
